case_id,case_group,current_rating_A,load_multiplier_pu,voltage_multiplier_pu,phase_to_ground_voltage_kV,current_A,oil_temperature_C,air_temperature_C,wind_speed_m_s,solar_radiation_W_m2,contact_resistance_multiplier_pu,rip_aging_conductivity_multiplier_pu,tan_delta_multiplier_pu,pollution_multiplier_pu,source_id,public_data,assumed,sensitivity_required,notes
STEADY_1250_LOAD_0p6,steady_load_sweep,1250,0.60,1.00,72.75,750.0,85,25,1.0,0,1.0,1.0,1.0,1.0,MDPI_2025_126KV;IEC60137_RATED_CURRENT_SERIES;ENGINEERING_ASSUMPTION,true,true,true,Steady-state load multiplier sweep; no short-time thermal-stability current included.
STEADY_1250_LOAD_0p8,steady_load_sweep,1250,0.80,1.00,72.75,1000.0,85,25,1.0,0,1.0,1.0,1.0,1.0,MDPI_2025_126KV;IEC60137_RATED_CURRENT_SERIES;ENGINEERING_ASSUMPTION,true,true,true,Steady-state load multiplier sweep; no short-time thermal-stability current included.
STEADY_1250_LOAD_1p0,steady_load_sweep,1250,1.00,1.00,72.75,1250.0,85,25,1.0,0,1.0,1.0,1.0,1.0,MDPI_2025_126KV;IEC60137_RATED_CURRENT_SERIES;ENGINEERING_ASSUMPTION,true,true,false,Steady-state load multiplier sweep; no short-time thermal-stability current included.
STEADY_1250_LOAD_1p2,steady_load_sweep,1250,1.20,1.00,72.75,1500.0,85,25,1.0,0,1.0,1.0,1.0,1.0,MDPI_2025_126KV;IEC60137_RATED_CURRENT_SERIES;ENGINEERING_ASSUMPTION,true,true,true,Steady-state load multiplier sweep; no short-time thermal-stability current included.
STEADY_1250_LOAD_1p4,steady_load_sweep,1250,1.40,1.00,72.75,1750.0,85,25,1.0,0,1.0,1.0,1.0,1.0,MDPI_2025_126KV;IEC60137_RATED_CURRENT_SERIES;ENGINEERING_ASSUMPTION,true,true,true,Steady-state load multiplier sweep; no short-time thermal-stability current included.
STEADY_800_LOAD_1p0,800A_variant,800,1.00,1.00,72.75,800.0,75,25,1.0,0,1.0,1.0,1.0,1.0,MGC_DTOI_126_800;ENGINEERING_ASSUMPTION,true,true,true,126 kV/800 A variant; load multiplier remains within steady requirement.
STEADY_HOT_SOLAR_LOAD_1p2,environmental_disturbance,1250,1.20,1.05,76.39,1500.0,95,35,0.5,850,2.0,3.0,2.0,1.5,OPEN_METEO_SHENYANG_2025;ENGINEERING_ASSUMPTION,true,true,true,Hot/low-wind/high-solar sensitivity case using allowed 1.2 p.u. load.
STEADY_DEGRADED_LOAD_1p0,degradation_sensitivity,1250,1.00,1.10,80.03,1250.0,85,25,1.0,500,10.0,10.0,5.0,3.0,LIT_TIAN_2019_CONTACT;ENGINEERING_ASSUMPTION,true,true,true,Degraded contact/RIP/pollution case; no 25 p.u. short-time current.
