target_id,quantity,location_or_probe,expected_value,unit,tolerance,source,source_id,public_data,assumed,sensitivity_required,notes
VT_SHORT_FINAL_131C,conductor_final_temperature_short_time_31p25kA_2s,conductor after 2 s short-time current,131,degC,10 degC,Public 126 kV short-time thermal-stability reference,MDPI_2025_126KV,true,false,false,Required target from task doc 2.
VT_CONDUCTOR_LIMIT_180C,conductor_temperature_limit,current-carrying conductor,180,degC,must not exceed,Public 126 kV thermal limit reference,MDPI_2025_126KV,true,false,false,Required target from task doc 2.
VT_BASE_PHASE_GROUND_VOLTAGE,baseline_phase_to_ground_voltage,HV terminal to grounded flange,72.75,kV rms,0.1 kV,Baseline phase-to-ground voltage for 126 kV class model,MDPI_2025_126KV,true,false,false,Required target from task doc 2.
VT_MESH_TMAX_PERCENT,mesh_independence_Tmax_tolerance,global thermal solution,<1,percent,medium-vs-fine mesh,Numerical verification criterion,ENGINEERING_ASSUMPTION,false,true,true,Required mesh-independence target.
VT_MESH_EMAX_PERCENT,mesh_independence_Emax_tolerance,RIP/screen-end electric field probes,<3,percent,medium-vs-fine mesh,Numerical verification criterion,ENGINEERING_ASSUMPTION,false,true,true,Use probe-based Emax to avoid singular edge artifacts.
VT_BASE_TMAX_CONDUCTOR,Tmax_conductor_baseline,nominal 1250 A conductor hotspot,to_be_recalibrated_run001_unphysical_temperature,degC,5 degC after calibration,"First COMSOL baseline run completed, but thermal postprocessing is invalid because Tmax exceeded physical range.",COMSOL_BASELINE_RUN_001_INVALID_THERMAL,true,true,true,Do not cite or use as calibrated target; fix heat-transfer boundary/domain selections before calibration.
VT_BASE_TMAX_RIP,Tmax_RIP_baseline,nominal 1250 A RIP core hotspot,to_be_recalibrated_run001_unphysical_temperature,degC,5 degC after calibration,"First COMSOL baseline run completed, but thermal postprocessing is invalid because Tmax exceeded physical range.",COMSOL_BASELINE_RUN_001_INVALID_THERMAL,true,true,true,Do not cite or use as calibrated target; fix heat-transfer boundary/domain selections before calibration.
VT_BASE_EMAX_RIP,Emax_RIP_baseline,nominal 72.75 kV RIP core,1.7509025270758122,kV/mm,3 percent after mesh convergence,"First COMSOL baseline run, converted from average radial field parameter E_rip_ref=1.7509e6 V/m.",COMSOL_BASELINE_RUN_001_APPROX_EFIELD,true,true,true,"Approximate average radial field, not local screen-end Emax; refine after floating screen boundary implementation."
VT_BASE_QDIELECTRIC,Qdielectric_total_baseline,nominal whole RIP core,3.0600060843889447,W,20 percent after tan_delta calibration,First COMSOL baseline run STEADY_1250_LOAD_1p0,COMSOL_BASELINE_RUN_001,true,true,true,Backfilled from first baseline model run.
VT_BASE_TMAX_CONDUCTOR_RUN002,Tmax_conductor_baseline,nominal 1250 A conductor hotspot,211.226442,degC,5 degC after valid calibration,"RUN002 CAD-driven baseline solved after heat-magnitude corrections to material/domain selections and external thermal boundaries.",COMSOL_BASELINE_RUN_002_VALID_THERMAL,true,true,true,Provisional valid baseline; keep mesh convergence and RIP thermal-conductivity sensitivity before manuscript use.
VT_BASE_TMAX_RIP_RUN002,Tmax_RIP_baseline,nominal 1250 A RIP core hotspot,206.461446,degC,5 degC after valid calibration,"RUN002 CAD-driven baseline solved after heat-magnitude corrections to material/domain selections and external thermal boundaries.",COMSOL_BASELINE_RUN_002_VALID_THERMAL,true,true,true,Provisional valid baseline; keep mesh convergence and RIP thermal-conductivity sensitivity before manuscript use.
VT_BASE_EMAX_RUN002,Emax_RIP_or_screen_end_baseline,nominal 72.75 kV field solution,29.5504965,kV/mm,3 percent after mesh convergence,"RUN002 electrostatic solve completed; value converted from 2.95504965e7 V/m and retained as diagnostic until screen-end probe and mesh review.",COMSOL_BASELINE_RUN_002_EFIELD_DIAGNOSTIC,true,true,true,Do not use as final validation target until probe placement and local singularity exclusion are reviewed.
VT_RUN004_TMAX_GLOBAL,Tmax_global_baseline,SOLID_ONLY_RUN004,88.4189281,degC,review target <150 C,SOLID_ONLY_RUN004,true,true,false,Solid-only thermal baseline; diagnostic only, not full coupled validation.
VT_RUN004_TMAX_CONDUCTOR,Tmax_conductor_baseline,SOLID_ONLY_RUN004,69.9996418,degC,review target,SOLID_ONLY_RUN004,true,true,false,Solid-only thermal baseline; diagnostic only.
VT_RUN004_TMAX_RIP,Tmax_RIP_baseline,SOLID_ONLY_RUN004,88.4189281,degC,review target,SOLID_ONLY_RUN004,true,true,false,Solid-only thermal baseline; diagnostic only.
VT_RUN004_TMAX_CONTACT,Tmax_contact_baseline,SOLID_ONLY_RUN004,56.1501015,degC,review target,SOLID_ONLY_RUN004,true,true,false,Solid-only thermal baseline; diagnostic only.
VT_RUN004_QJOULE,Qjoule_conductor_baseline,SOLID_ONLY_RUN004,34.0078008,W,diagnostic,SOLID_ONLY_RUN004,true,true,false,Solid-only thermal baseline.
VT_RUN004_QCONTACT,Qcontact_baseline,SOLID_ONLY_RUN004,1.56250000,W,diagnostic,SOLID_ONLY_RUN004,true,true,false,Solid-only thermal baseline.
VT_RUN004_QDIELECTRIC,Qdielectric_RIP_baseline,SOLID_ONLY_RUN004,2.54518841,W,approximate average-field dielectric loss,SOLID_ONLY_RUN004,true,true,true,Solid-only thermal baseline uses Qdielectric_rip_ref.
