case_id,Qjoule_conductor_W,Qcontact_W,Qdielectric_RIP_field_W,Qscreen_loss_W,Qtotal_W,Qjoule_expected_I2R_W,Qcontact_expected_I2Rc_W,Qjoule_relative_error_pct,Qcontact_relative_error_pct,status,notes
RUN010_CASE_001,11.7647472,0.562500000,28.0485376,0.00000000,40.3757848,11.7647472,0.562500000,-7.54949003e-14,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_002,21.1230605,1.00000000,28.0485376,0.00000000,50.1715980,21.1230605,1.00000000,-4.70935465e-13,-6.66133815e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_003,33.4327959,1.56250000,28.0485376,0.00000000,63.0438334,33.4327959,1.56250000,2.55034394e-13,-8.52651283e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_004,48.9200654,2.25000000,28.0485376,0.00000000,79.2186030,48.9200654,2.25000000,4.35736990e-14,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_005,67.8831744,3.06250000,28.0485376,0.00000000,98.9942120,67.8831744,3.06250000,1.46539969e-13,-1.45008722e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_006,11.9414134,0.562500000,28.0485376,0.00000000,40.5524509,11.9414134,0.562500000,-4.90894786e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_007,21.4397723,1.00000000,28.0485376,0.00000000,50.4883099,21.4397723,1.00000000,-9.94240133e-14,-6.66133815e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_008,33.9330827,1.56250000,28.0485376,0.00000000,63.5441203,33.9330827,1.56250000,1.46576696e-13,-8.52651283e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_009,49.6503094,2.25000000,28.0485376,0.00000000,79.9488469,49.6503094,2.25000000,2.00353199e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_010,68.8935083,3.06250000,28.0485376,0.00000000,100.004546,68.8935083,3.06250000,2.06272769e-14,-1.45008722e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_011,12.1180795,0.562500000,28.0485376,0.00000000,40.7291171,12.1180795,0.562500000,2.19880985e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_012,21.7564842,1.00000000,28.0485376,0.00000000,50.8050217,21.7564842,1.00000000,1.30635581e-13,-6.66133815e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_013,34.4333696,1.56250000,28.0485376,0.00000000,64.0444071,34.4333696,1.56250000,4.12705898e-14,-8.52651283e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_014,50.3805533,2.25000000,28.0485376,0.00000000,80.6790908,50.3805533,2.25000000,-3.80794823e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_015,69.9038421,3.06250000,28.0485376,0.00000000,101.014880,69.9038421,3.06250000,1.82962322e-13,-1.45008722e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_016,12.2947457,0.562500000,28.0485376,0.00000000,40.9057832,12.2947457,0.562500000,-1.73377170e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_017,22.0731960,1.00000000,28.0485376,0.00000000,51.1217336,22.0731960,1.00000000,-2.09236931e-13,-6.66133815e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_018,34.9336564,1.56250000,28.0485376,0.00000000,64.5446940,34.9336564,1.56250000,-4.06795514e-14,-8.52651283e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_019,51.1107972,2.25000000,28.0485376,0.00000000,81.4093348,51.1107972,2.25000000,-2.08530127e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_020,70.9141760,3.06250000,28.0485376,0.00000000,102.025214,70.9141760,3.06250000,3.00592678e-13,-1.45008722e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_021,12.4714118,0.562500000,28.0485376,0.00000000,41.0824494,12.4714118,0.562500000,1.13947442e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_022,22.3899079,1.00000000,28.0485376,0.00000000,51.4384454,22.3899079,1.00000000,-6.50566593e-13,-6.66133815e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_023,35.4339432,1.56250000,28.0485376,0.00000000,65.0449808,35.4339432,1.56250000,0.00000000,-8.52651283e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_024,51.8410411,2.25000000,28.0485376,0.00000000,82.1395787,51.8410411,2.25000000,-4.52304000e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_025,71.9245098,3.06250000,28.0485376,0.00000000,103.035547,71.9245098,3.06250000,-1.58064112e-13,-1.45008722e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_026,11.7739133,1.12500000,28.0485376,0.00000000,40.9474509,11.7739133,1.12500000,3.01744507e-14,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_027,21.1523695,2.00000000,28.0485376,0.00000000,51.2009071,21.1523695,2.00000000,6.71832756e-14,-6.66133815e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_028,33.5054455,3.12500000,28.0485376,0.00000000,64.6789830,33.5054455,3.12500000,-5.51376377e-13,-8.52651283e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_029,49.0735781,4.50000000,28.0485376,0.00000000,81.6221156,49.0735781,4.50000000,-1.15833043e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_030,68.1741094,6.12500000,28.0485376,0.00000000,102.347647,68.1741094,6.12500000,-1.04224718e-13,-1.45008722e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_031,11.9505795,1.12500000,28.0485376,0.00000000,41.1241170,11.9505795,1.12500000,8.91851400e-14,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_032,21.4690814,2.00000000,28.0485376,0.00000000,51.5176189,21.4690814,2.00000000,3.30960940e-14,-6.66133815e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_033,34.0057323,3.12500000,28.0485376,0.00000000,65.1792699,34.0057323,3.12500000,-2.71632308e-13,-8.52651283e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_034,49.8038220,4.50000000,28.0485376,0.00000000,82.3523596,49.8038220,4.50000000,-1.14134652e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_035,69.1844432,6.12500000,28.0485376,0.00000000,103.357981,69.1844432,6.12500000,-1.64324279e-13,-1.45008722e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_036,12.1272456,1.12500000,28.0485376,0.00000000,41.3007832,12.1272456,1.12500000,-3.51543669e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_037,21.7857932,2.00000000,28.0485376,0.00000000,51.8343308,21.7857932,2.00000000,2.77227145e-13,-6.66133815e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_038,34.5060192,3.12500000,28.0485376,0.00000000,65.6795567,34.5060192,3.12500000,-2.05918490e-14,-8.52651283e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_039,50.5340659,4.50000000,28.0485376,0.00000000,83.0826035,50.5340659,4.50000000,8.43640094e-14,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_040,70.1947771,6.12500000,28.0485376,0.00000000,104.368315,70.1947771,6.12500000,4.04897781e-14,-1.45008722e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_041,12.3039118,1.12500000,28.0485376,0.00000000,41.4774493,12.3039118,1.12500000,-1.44373340e-14,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_042,22.1025051,2.00000000,28.0485376,0.00000000,52.1510426,22.1025051,2.00000000,-3.37549916e-13,-6.66133815e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_043,35.0063060,3.12500000,28.0485376,0.00000000,66.1798436,35.0063060,3.12500000,-4.26248843e-13,-8.52651283e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_044,51.2643098,4.50000000,28.0485376,0.00000000,83.8128474,51.2643098,4.50000000,-3.74230218e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_045,71.2051109,6.12500000,28.0485376,0.00000000,105.378648,71.2051109,6.12500000,1.99576330e-13,-1.45008722e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_046,12.4805779,1.12500000,28.0485376,0.00000000,41.6541155,12.4805779,1.12500000,-4.12756114e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_047,22.4192169,2.00000000,28.0485376,0.00000000,52.4677545,22.4192169,2.00000000,3.16934681e-14,-6.66133815e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_048,35.5065929,3.12500000,28.0485376,0.00000000,66.6801304,35.5065929,3.12500000,3.20185150e-13,-8.52651283e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_049,51.9945538,4.50000000,28.0485376,0.00000000,84.5430913,51.9945538,4.50000000,2.45982864e-13,-3.94745964e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_050,72.2154447,6.12500000,28.0485376,0.00000000,106.388982,72.2154447,6.12500000,3.93568295e-13,-1.45008722e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_051,11.8014116,2.81250000,28.0485376,0.00000000,42.6624492,11.8014116,2.81250000,6.02082835e-14,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_052,21.2402967,5.00000000,28.0485376,0.00000000,54.2888342,21.2402967,5.00000000,3.34525806e-14,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_053,33.7233943,7.81250000,28.0485376,0.00000000,69.5844319,33.7233943,7.81250000,6.32091831e-14,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_054,49.5341160,11.2500000,28.0485376,0.00000000,88.8326535,49.5341160,11.2500000,-2.29512197e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_055,69.0469142,15.3125000,28.0485376,0.00000000,112.407952,69.0469142,15.3125000,-1.02907240e-13,-5.80034886e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_056,11.9780777,2.81250000,28.0485376,0.00000000,42.8391153,11.9780777,2.81250000,-4.15241849e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_057,21.5570085,5.00000000,28.0485376,0.00000000,54.6055461,21.5570085,5.00000000,9.88833031e-14,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_058,34.2236812,7.81250000,28.0485376,0.00000000,70.0847187,34.2236812,7.81250000,5.39804910e-13,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_059,50.2643599,11.2500000,28.0485376,0.00000000,89.5628975,50.2643599,11.2500000,-5.65444571e-14,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_060,70.0572480,15.3125000,28.0485376,0.00000000,113.418286,70.0572480,15.3125000,2.02846317e-14,-5.80034886e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_061,12.1547439,2.81250000,28.0485376,0.00000000,43.0157814,12.1547439,2.81250000,-1.60759662e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_062,21.8737204,5.00000000,28.0485376,0.00000000,54.9222579,21.8737204,5.00000000,9.74515616e-14,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_063,34.7239680,7.81250000,28.0485376,0.00000000,70.5850056,34.7239680,7.81250000,6.13878059e-14,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_064,50.9946038,11.2500000,28.0485376,0.00000000,90.2931414,50.9946038,11.2500000,-2.78673696e-14,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_065,71.0675818,15.3125000,28.0485376,0.00000000,114.428619,71.0675818,15.3125000,4.19921350e-13,-5.80034886e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_066,12.3314100,2.81250000,28.0485376,0.00000000,43.1924476,12.3314100,2.81250000,-2.59292514e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_067,22.1904322,5.00000000,28.0485376,0.00000000,55.2389698,22.1904322,5.00000000,-8.00505741e-14,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_068,35.2242548,7.81250000,28.0485376,0.00000000,71.0852924,35.2242548,7.81250000,2.01719735e-13,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_069,51.7248478,11.2500000,28.0485376,0.00000000,91.0233853,51.7248478,11.2500000,4.12109131e-14,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_070,72.0779157,15.3125000,28.0485376,0.00000000,115.438953,72.0779157,15.3125000,4.73183096e-13,-5.80034886e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_071,12.5080762,2.81250000,28.0485376,0.00000000,43.3691137,12.5080762,2.81250000,-1.13613433e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_072,22.5071441,5.00000000,28.0485376,0.00000000,55.5556816,22.5071441,5.00000000,3.15696533e-14,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_073,35.7245417,7.81250000,28.0485376,0.00000000,71.5855792,35.7245417,7.81250000,4.37568670e-13,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_074,52.4550917,11.2500000,28.0485376,0.00000000,91.7536292,52.4550917,11.2500000,1.21911609e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_075,73.0882495,15.3125000,28.0485376,0.00000000,116.449287,73.0882495,15.3125000,-7.77736767e-14,-5.80034886e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_076,11.8472421,5.62500000,28.0485376,0.00000000,45.5207796,11.8472421,5.62500000,-1.49938427e-14,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_077,21.3868419,10.0000000,28.0485376,0.00000000,59.4353795,21.3868419,10.0000000,2.99010235e-13,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_078,34.0866424,15.6250000,28.0485376,0.00000000,77.7601799,34.0866424,15.6250000,-4.16903917e-13,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_079,50.3016792,22.5000000,28.0485376,0.00000000,100.850217,50.3016792,22.5000000,-1.55381892e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_080,70.5015888,30.6250000,28.0485376,0.00000000,129.175126,70.5015888,30.6250000,-6.04703594e-14,-5.80034886e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_081,12.0239082,5.62500000,28.0485376,0.00000000,45.6974458,12.0239082,5.62500000,-2.80697252e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_082,21.7035538,10.0000000,28.0485376,0.00000000,59.7520913,21.7035538,10.0000000,-8.18463584e-14,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_083,34.5869292,15.6250000,28.0485376,0.00000000,78.2604668,34.5869292,15.6250000,-2.05436780e-14,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_084,51.0319231,22.5000000,28.0485376,0.00000000,101.580461,51.0319231,22.5000000,3.06316894e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_085,71.5119226,30.6250000,28.0485376,0.00000000,130.185460,71.5119226,30.6250000,-7.94880305e-14,-5.80034886e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_086,12.2005743,5.62500000,28.0485376,0.00000000,45.8741119,12.2005743,5.62500000,-4.36788496e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_087,22.0202656,10.0000000,28.0485376,0.00000000,60.0688032,22.0202656,10.0000000,2.09739876e-13,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_088,35.0872161,15.6250000,28.0485376,0.00000000,78.7607536,35.0872161,15.6250000,3.03761376e-13,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_089,51.7621670,22.5000000,28.0485376,0.00000000,102.310705,51.7621670,22.5000000,-3.15722541e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_090,72.5222565,30.6250000,28.0485376,0.00000000,131.195794,72.5222565,30.6250000,9.79758174e-14,-5.80034886e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_091,12.3772405,5.62500000,28.0485376,0.00000000,46.0507780,12.3772405,5.62500000,-5.74072013e-14,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_092,22.3369775,10.0000000,28.0485376,0.00000000,60.3855150,22.3369775,10.0000000,-3.34006637e-13,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_093,35.5875029,15.6250000,28.0485376,0.00000000,79.2610405,35.5875029,15.6250000,-3.99321491e-14,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_094,52.4924109,22.5000000,28.0485376,0.00000000,103.040949,52.4924109,22.5000000,0.00000000,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_095,73.5325903,30.6250000,28.0485376,0.00000000,132.206128,73.5325903,30.6250000,-2.31911124e-13,-5.80034886e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_096,12.5539066,5.62500000,28.0485376,0.00000000,46.2274442,12.5539066,5.62500000,2.97146496e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_097,22.6536893,10.0000000,28.0485376,0.00000000,60.7022269,22.6536893,10.0000000,2.82288882e-13,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_098,36.0877898,15.6250000,28.0485376,0.00000000,79.7613273,36.0877898,15.6250000,-2.95339258e-13,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_099,53.2226549,22.5000000,28.0485376,0.00000000,103.771192,53.2226549,22.5000000,4.27212201e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_100,74.5429242,30.6250000,28.0485376,0.00000000,133.216462,74.5429242,30.6250000,-1.71575899e-13,-5.80034886e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_101,11.9389030,11.2500000,28.0485376,0.00000000,51.2374405,11.9389030,11.2500000,2.52938368e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_102,21.6799324,20.0000000,28.0485376,0.00000000,69.7284700,21.6799324,20.0000000,-1.63871068e-14,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_103,34.8131385,31.2500000,28.0485376,0.00000000,94.1116760,34.8131385,31.2500000,4.28613969e-13,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_104,51.8368055,45.0000000,28.0485376,0.00000000,124.885343,51.8368055,45.0000000,2.74146035e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_105,73.4109381,61.2500000,28.0485376,0.00000000,162.709476,73.4109381,61.2500000,-2.12937480e-13,-5.80034886e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_106,12.1155691,11.2500000,28.0485376,0.00000000,51.4141067,12.1155691,11.2500000,-8.79706182e-14,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_107,21.9966442,20.0000000,28.0485376,0.00000000,70.0451818,21.9966442,20.0000000,-2.90720919e-13,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_108,35.3134253,31.2500000,28.0485376,0.00000000,94.6119629,35.3134253,31.2500000,2.21331406e-13,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_109,52.5670495,45.0000000,28.0485376,0.00000000,125.615587,52.5670495,45.0000000,1.89236383e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_110,74.4212719,61.2500000,28.0485376,0.00000000,163.719809,74.4212719,61.2500000,-3.81903032e-14,-5.80034886e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_111,12.2922352,11.2500000,28.0485376,0.00000000,51.5907728,12.2922352,11.2500000,-1.01157337e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_112,22.3133561,20.0000000,28.0485376,0.00000000,70.3618937,22.3133561,20.0000000,-1.59219154e-14,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_113,35.8137122,31.2500000,28.0485376,0.00000000,95.1122497,35.8137122,31.2500000,1.19039780e-13,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_114,53.2972934,45.0000000,28.0485376,0.00000000,126.345831,53.2972934,45.0000000,-2.13306963e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_115,75.4316058,61.2500000,28.0485376,0.00000000,164.730143,75.4316058,61.2500000,-4.33305980e-13,-5.80034886e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_116,12.4689014,11.2500000,28.0485376,0.00000000,51.7674389,12.4689014,11.2500000,1.99448171e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_117,22.6300680,20.0000000,28.0485376,0.00000000,70.6786055,22.6300680,20.0000000,1.56990853e-14,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_118,36.3139990,31.2500000,28.0485376,0.00000000,95.6125366,36.3139990,31.2500000,3.91332684e-13,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_119,54.0275373,45.0000000,28.0485376,0.00000000,127.076075,54.0275373,45.0000000,-7.75938040e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_120,76.4419396,61.2500000,28.0485376,0.00000000,165.740477,76.4419396,61.2500000,1.85903900e-14,-5.80034886e-14,SOLVED_THERMAL_WARNING,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_121,12.6455675,11.2500000,28.0485376,0.00000000,51.9441051,12.6455675,11.2500000,1.96661761e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_122,22.9467798,20.0000000,28.0485376,0.00000000,70.9953174,22.9467798,20.0000000,1.54824063e-13,-7.10542736e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_123,36.8142859,31.2500000,28.0485376,0.00000000,96.1128234,36.8142859,31.2500000,-2.31608807e-13,-7.95807864e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_124,54.7577812,45.0000000,28.0485376,0.00000000,127.806319,54.7577812,45.0000000,2.72498211e-13,-6.31593543e-14,SOLVED_VALID,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
RUN010_CASE_125,77.4522735,61.2500000,28.0485376,0.00000000,166.750811,77.4522735,61.2500000,1.65130973e-13,-5.80034886e-14,SOLVED_THERMAL_WARNING,"RUN006 source normalization retained; Qcontact=I^2*Rc0*Rc_factor; Qdielectric uses field-coupled es.normE"
