case_id,load_multiplier_pu,oil_temperature_C,contact_resistance_multiplier_pu,Tmax_global_RUN008_C,Tmax_global_RUN010_C,delta_Tmax_global_C,Tmax_RIP_RUN008_C,Tmax_RIP_RUN010_C,delta_Tmax_RIP_C,Qdielectric_RUN008_ref_W,Qdielectric_RUN010_field_W,Qdielectric_ratio_field_to_ref,risk_zone_RUN008,risk_zone_RUN010,risk_zone_changed,notes
RUN010_CASE_001,0.6,65.0,1.0,67.2251971,67.3974718,0.17227470000000267,67.2251971,67.3974718,0.17227470000000267,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_002,0.8,65.0,1.0,67.2732242,67.4411846,0.16796039999999834,67.2732242,67.4411846,0.16796039999999834,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_003,1.0,65.0,1.0,67.3280197,67.4985007,0.17048099999999522,67.3280197,67.4985007,0.17048099999999522,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_004,1.2,65.0,1.0,67.4160446,67.5703239,0.1542792999999989,67.4160446,67.5703239,0.1542792999999989,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_005,1.4,65.0,1.0,69.3093328,72.1048541,2.79552129999999,67.5062877,67.6578436,0.1515559000000053,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_006,0.6,75.0,1.0,77.7889909,77.9408825,0.15189159999999902,77.7889909,77.9408825,0.15189159999999902,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_007,0.8,75.0,1.0,77.8152197,77.9852911,0.17007139999999765,77.8152197,77.9852911,0.17007139999999765,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_008,1.0,75.0,1.0,77.8737444,78.0435165,0.16977209999998877,77.8737444,78.0435165,0.16977209999998877,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_009,1.2,75.0,1.0,77.9647601,78.1164748,0.15171469999999943,77.9647601,78.1164748,0.15171469999999943,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_010,1.4,75.0,1.0,78.05361,78.2053709,0.1517608999999993,78.05361,78.2053709,0.1517608999999993,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_011,0.6,85.0,1.0,88.3349241,88.4842933,0.14936920000000953,88.3349241,88.4842933,0.14936920000000953,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_012,0.8,85.0,1.0,88.3818524,88.5293976,0.14754519999999616,88.3818524,88.5293976,0.14754519999999616,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_013,1.0,85.0,1.0,88.4189281,88.5885323,0.16960419999999488,88.4189281,88.5885323,0.16960419999999488,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_014,1.2,85.0,1.0,88.5146611,88.6626256,0.1479645000000005,88.5146611,88.6626256,0.1479645000000005,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_015,1.4,85.0,1.0,88.6026057,88.7528981,0.15029239999999788,88.6026057,88.7528981,0.15029239999999788,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_016,0.6,95.0,1.0,98.8809518,99.027704,0.14675219999999456,98.8809518,99.027704,0.14675219999999456,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_017,0.8,95.0,1.0,98.9281993,99.073504,0.14530469999999696,98.9281993,99.073504,0.14530469999999696,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_018,1.0,95.0,1.0,98.9629953,99.1335482,0.17055290000000412,98.9629953,99.1335482,0.17055290000000412,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_019,1.2,95.0,1.0,99.0352341,99.2087765,0.17354240000000232,99.0352341,99.2087765,0.17354240000000232,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_020,1.4,95.0,1.0,99.152878,99.3004253,0.14754729999999938,99.152878,99.3004253,0.14754729999999938,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_021,0.6,105.0,1.0,109.427036,109.571115,0.14407900000000495,109.427036,109.571115,0.14407900000000495,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_022,0.8,105.0,1.0,109.474655,109.617611,0.14295599999999808,109.474655,109.617611,0.14295599999999808,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_023,1.0,105.0,1.0,109.538466,109.678564,0.14009799999999473,109.538466,109.678564,0.14009799999999473,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_024,1.2,105.0,1.0,109.582123,109.754927,0.1728039999999993,109.582123,109.754927,0.1728039999999993,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_025,1.4,105.0,1.0,109.704009,109.847953,0.14394400000000473,109.704009,109.847953,0.14394400000000473,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_026,0.6,65.0,2.0,67.2270758,67.39913,0.17205420000000515,67.2270758,67.39913,0.17205420000000515,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_027,0.8,65.0,2.0,67.2762651,67.4441788,0.16791369999999972,67.2762651,67.4441788,0.16791369999999972,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_028,1.0,65.0,2.0,67.3327452,67.5032743,0.170529099999996,67.3327452,67.5032743,0.170529099999996,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_029,1.2,65.0,2.0,67.4233959,67.5773719,0.1539760000000001,67.4233959,67.5773719,0.1539760000000001,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_030,1.4,65.0,2.0,71.9720406,74.7683116,2.7962710000000044,67.5169261,70.1797532,2.662827099999987,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_031,0.6,75.0,2.0,77.7908302,77.9425407,0.15171049999999298,77.7908302,77.9425407,0.15171049999999298,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_032,0.8,75.0,2.0,77.8184284,77.9882852,0.16985680000000514,77.8184284,77.9882852,0.16985680000000514,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_033,1.0,75.0,2.0,77.878397,78.0482902,0.16989319999998997,77.878397,78.0482902,0.16989319999998997,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_034,1.2,75.0,2.0,77.9719945,78.1235228,0.1515283000000096,77.9719945,78.1235228,0.1515283000000096,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_035,1.4,75.0,2.0,78.0640247,78.215256,0.15123129999999207,78.0640247,78.215256,0.15123129999999207,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_036,0.6,85.0,2.0,88.3367399,88.4859515,0.149211600000001,88.3367399,88.4859515,0.149211600000001,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_037,0.8,85.0,2.0,88.3852267,88.5323917,0.1471650000000011,88.3852267,88.5323917,0.1471650000000011,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_038,1.0,85.0,2.0,88.4236562,88.593306,0.16964980000000196,88.4236562,88.593306,0.16964980000000196,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_039,1.2,85.0,2.0,88.5218624,88.6696736,0.14781119999999248,88.5218624,88.6696736,0.14781119999999248,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_040,1.4,85.0,2.0,88.6128428,88.7627833,0.1499404999999996,88.6128428,88.7627833,0.1499404999999996,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_041,0.6,95.0,2.0,98.8827493,99.0293623,0.1466130000000021,98.8827493,99.0293623,0.1466130000000021,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_042,0.8,95.0,2.0,98.9315631,99.0764982,0.14493509999999787,98.9315631,99.0764982,0.14493509999999787,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_043,1.0,95.0,2.0,98.9678769,99.1383219,0.17044500000000085,98.9678769,99.1383219,0.17044500000000085,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_044,1.2,95.0,2.0,99.0722091,99.2158245,0.14361540000000161,99.0722091,99.2158245,0.14361540000000161,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_045,1.4,95.0,2.0,99.1629963,99.3103105,0.14731419999999673,99.1629963,99.3103105,0.14731419999999673,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_046,0.6,105.0,2.0,109.428819,109.572773,0.1439539999999937,109.428819,109.572773,0.1439539999999937,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_047,0.8,105.0,2.0,109.477999,109.620605,0.14260600000000068,109.477999,109.620605,0.14260600000000068,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_048,1.0,105.0,2.0,109.54376,109.683338,0.1395780000000002,109.54376,109.683338,0.1395780000000002,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_049,1.2,105.0,2.0,109.588961,109.761975,0.1730140000000091,109.588961,109.761975,0.1730140000000091,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_050,1.4,105.0,2.0,109.714066,109.857838,0.14377199999999846,109.714066,109.857838,0.14377199999999846,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_051,0.6,65.0,5.0,67.2326705,67.4041047,0.1714342000000073,67.2326705,67.4041047,0.1714342000000073,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_052,0.8,65.0,5.0,67.2853368,67.4531611,0.1678243000000066,67.2853368,67.4531611,0.1678243000000066,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_053,1.0,65.0,5.0,67.3650266,67.5175954,0.1525688000000116,67.3650266,67.5175954,0.1525688000000116,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_054,1.2,65.0,5.0,67.6765332,70.364617,2.688083800000001,67.4454226,67.5985159,0.15309329999999477,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_055,1.4,65.0,5.0,79.9649033,82.7586842,2.7937809000000016,75.202211,77.9690267,2.766815699999995,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_056,0.6,75.0,5.0,77.7963423,77.9475154,0.15117309999999407,77.7963423,77.9475154,0.15117309999999407,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_057,0.8,75.0,5.0,77.8279423,77.9972676,0.16932529999999701,77.8279423,77.9972676,0.16932529999999701,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_058,1.0,75.0,5.0,77.8924444,78.0626112,0.17016680000000406,77.8924444,78.0626112,0.17016680000000406,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_059,1.2,75.0,5.0,77.9935964,78.1446668,0.15107039999999472,77.9935964,78.1446668,0.15107039999999472,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_060,1.4,75.0,5.0,83.0321409,85.8245972,2.792456299999998,78.2222285,80.996524,2.774295499999994,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_061,0.6,85.0,5.0,88.3421883,88.4909262,0.14873790000000042,88.3421883,88.4909262,0.14873790000000042,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_062,0.8,85.0,5.0,88.3952591,88.5413741,0.14611499999999467,88.3952591,88.5413741,0.14611499999999467,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_063,1.0,85.0,5.0,88.4378323,88.6076271,0.16979480000000535,88.4378323,88.6076271,0.16979480000000535,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_064,1.2,85.0,5.0,88.5432878,88.6908176,0.14752980000000093,88.5432878,88.6908176,0.14752980000000093,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_065,1.4,85.0,5.0,88.6435141,88.8905102,0.24699609999998984,88.6435141,88.7924388,0.14892469999999491,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_066,0.6,95.0,5.0,98.8881458,99.0343369,0.1461910999999958,98.8881458,99.0343369,0.1461910999999958,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_067,0.8,95.0,5.0,98.9415995,99.0854806,0.14388110000000154,98.9415995,99.0854806,0.14388110000000154,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_068,1.0,95.0,5.0,99.0115277,99.1526429,0.14111520000000155,99.0115277,99.1526429,0.14111520000000155,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_069,1.2,95.0,5.0,99.0936829,99.2369685,0.14328559999999868,99.0936829,99.2369685,0.14328559999999868,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_070,1.4,95.0,5.0,99.1932419,99.339966,0.14672410000000013,99.1932419,99.339966,0.14672410000000013,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_071,0.6,105.0,5.0,109.434174,109.577748,0.14357400000000098,109.434174,109.577748,0.14357400000000098,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_072,0.8,105.0,5.0,109.487997,109.629587,0.14159000000000788,109.487997,109.629587,0.14159000000000788,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_073,1.0,105.0,5.0,109.55942,109.697659,0.13823899999999867,109.55942,109.697659,0.13823899999999867,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_074,1.2,105.0,5.0,109.64417,109.783119,0.13894899999999666,109.64417,109.783119,0.13894899999999666,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_075,1.4,105.0,5.0,109.744056,109.887493,0.1434370000000058,109.744056,109.887493,0.1434370000000058,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_076,0.6,65.0,10.0,67.2418695,67.4123958,0.1705262999999917,67.2418695,67.4123958,0.1705262999999917,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_077,0.8,65.0,10.0,67.3003944,67.4681318,0.16773739999999293,67.3003944,67.4681318,0.16773739999999293,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_078,1.0,65.0,10.0,67.3891166,67.5414638,0.15234720000000834,67.3891166,67.5414638,0.15234720000000834,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_079,1.2,65.0,10.0,77.2403909,79.9328911,2.692500200000012,73.6707738,76.3503588,2.679584999999989,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_080,1.4,65.0,10.0,93.2776953,96.0759719,2.798276599999994,88.1812508,90.9528819,2.7716310999999934,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_081,0.6,75.0,10.0,77.8054933,77.9558066,0.15031330000000764,77.8054933,77.9558066,0.15031330000000764,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_082,0.8,75.0,10.0,77.8435565,78.0122383,0.16868180000000166,77.8435565,78.0122383,0.16868180000000166,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_083,1.0,75.0,10.0,77.9382551,78.0864797,0.14822459999999182,77.9382551,78.0864797,0.14822459999999182,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_084,1.2,75.0,10.0,80.2102483,82.8969778,2.6867294999999984,78.0295517,79.2890977,1.2595460000000003,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_085,1.4,75.0,10.0,96.3491735,99.1418849,2.7927113999999875,91.213784,93.9790396,2.765255599999989,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_086,0.6,85.0,10.0,88.3512594,88.4992174,0.1479580000000027,88.3512594,88.4992174,0.1479580000000027,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_087,0.8,85.0,10.0,88.4116701,88.5563447,0.14467460000000187,88.4116701,88.5563447,0.14467460000000187,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_088,1.0,85.0,10.0,88.4875967,88.6314955,0.14389880000000232,88.4875967,88.6314955,0.14389880000000232,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_089,1.2,85.0,10.0,88.5786998,88.7260576,0.14735780000000887,88.5786998,88.7260576,0.14735780000000887,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_090,1.4,85.0,10.0,99.4159446,102.207798,2.7918533999999937,94.2328335,97.0061438,2.7733103000000057,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_091,0.6,95.0,10.0,98.8971435,99.0426281,0.14548460000000318,98.8971435,99.0426281,0.14548460000000318,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_092,0.8,95.0,10.0,98.9581148,99.1004512,0.1423363999999907,98.9581148,99.1004512,0.1423363999999907,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_093,1.0,95.0,10.0,99.0364924,99.1765114,0.14001899999999523,99.0364924,99.1765114,0.14001899999999523,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_094,1.2,95.0,10.0,99.1289391,99.2722085,0.14326940000000832,99.1289391,99.2722085,0.14326940000000832,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_095,1.4,95.0,10.0,102.486968,105.273711,2.7867430000000013,99.2436715,100.033641,0.789969499999998,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_096,0.6,105.0,10.0,109.443109,109.586039,0.14292999999999267,109.443109,109.586039,0.14292999999999267,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_097,0.8,105.0,10.0,109.504523,109.644558,0.14003499999999747,109.504523,109.644558,0.14003499999999747,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_098,1.0,105.0,10.0,109.584853,109.721527,0.1366739999999993,109.584853,109.721527,0.1366739999999993,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_099,1.2,105.0,10.0,109.679588,109.818359,0.13877100000000553,109.679588,109.818359,0.13877100000000553,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_100,1.4,105.0,10.0,109.793832,109.936919,0.1430870000000084,109.793832,109.936919,0.1430870000000084,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_101,0.6,65.0,20.0,67.2779392,67.4289782,0.15103899999999726,67.2779392,67.4289782,0.15103899999999726,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_102,0.8,65.0,20.0,67.3481239,67.4980731,0.14994919999999468,67.3481239,67.4980731,0.14994919999999468,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_103,1.0,65.0,20.0,77.2696229,79.8795986,2.6099756999999926,74.6620067,77.2629456,2.6009388999999885,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_104,1.2,65.0,20.0,96.3729731,99.0694393,2.6964662000000033,92.4033164,95.0821359,2.678819500000003,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_105,1.4,65.0,20.0,119.894266,122.710547,2.8162810000000036,114.152579,116.926369,2.773789999999991,2.54518841,28.0485376,11.0202205,attention,attention,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_106,0.6,75.0,20.0,77.8235918,77.9723889,0.1487970999999959,77.8235918,77.9723889,0.1487970999999959,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_107,0.8,75.0,20.0,77.8961584,78.0421795,0.14602109999999868,77.8961584,78.0421795,0.14602109999999868,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_108,1.0,75.0,20.0,80.150399,82.7613327,2.610933700000004,77.9857741,80.1284247,2.142650599999996,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_109,1.2,75.0,20.0,99.3370315,102.033526,2.6964945,95.3357351,98.0195436,2.683808500000012,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_110,1.4,75.0,20.0,122.973714,125.77646,2.802745999999999,117.174352,119.952526,2.778174000000007,2.54518841,28.0485376,11.0202205,attention,attention,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_111,0.6,85.0,20.0,88.3692996,88.5157997,0.14650009999999725,88.3692996,88.5157997,0.14650009999999725,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_112,0.8,85.0,20.0,88.443485,88.586286,0.14280100000000573,88.443485,88.586286,0.14280100000000573,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_113,1.0,85.0,20.0,88.5352203,88.6792324,0.14401209999999764,88.5352203,88.6792324,0.14401209999999764,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_114,1.2,85.0,20.0,102.305961,104.997613,2.691652000000005,98.2796535,100.956951,2.6772975000000088,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_115,1.4,85.0,20.0,126.04506,128.842373,2.7973130000000026,120.206903,122.978684,2.7717810000000043,2.54518841,28.0485376,11.0202205,attention,attention,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_116,0.6,95.0,20.0,98.9150967,99.0592104,0.14411369999999124,98.9150967,99.0592104,0.14411369999999124,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_117,0.8,95.0,20.0,98.9903419,99.1303925,0.14005059999999503,98.9903419,99.1303925,0.14005059999999503,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_118,1.0,95.0,20.0,99.0847588,99.2242482,0.1394894000000022,99.0847588,99.2242482,0.1394894000000022,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_119,1.2,95.0,20.0,105.270427,107.961699,2.691271999999998,101.218499,103.894359,2.67586,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_120,1.4,95.0,20.0,129.108307,131.908286,2.7999790000000075,123.221591,126.004842,2.783250999999993,2.54518841,28.0485376,11.0202205,attention,warning,True,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_121,0.6,105.0,20.0,109.460973,109.602621,0.14164800000000355,109.460973,109.602621,0.14164800000000355,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_122,0.8,105.0,20.0,109.536967,109.674499,0.1375319999999931,109.536967,109.674499,0.1375319999999931,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_123,1.0,105.0,20.0,109.633924,109.769264,0.13534000000001356,109.633924,109.769264,0.13534000000001356,2.54518841,28.0485376,11.0202205,safe,safe,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_124,1.2,105.0,20.0,109.749327,110.925786,1.1764590000000084,109.749327,109.888839,0.13951200000001052,2.54518841,28.0485376,11.0202205,safe,attention,True,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
RUN010_CASE_125,1.4,105.0,20.0,132.179464,134.974199,2.794735000000003,126.255089,129.030999,2.7759100000000103,2.54518841,28.0485376,11.0202205,warning,warning,False,RUN010 uses field-coupled dielectric loss; RUN008 uses approximate_Qdielectric_ref
