case_id,run_id,status,load_multiplier_pu,current_A,oil_temperature_C,air_temperature_C,contact_resistance_multiplier_pu,Tmax_global_C,Tmax_conductor_C,Tmax_RIP_C,Tmax_contact_C,Tmax_silicone_C,Tmax_flange_C,Emax_global_V_per_m,Emax_RIP_V_per_m,Emax_RIP_probe_excluding_edges_V_per_m,E95_RIP_V_per_m,Qjoule_conductor_W,Qcontact_W,Qdielectric_RIP_field_W,Qdielectric_RIP_ref_W,Qdielectric_ratio_field_to_ref,Qtotal_W,heat_balance_status,heat_balance_residual_percent,field_singularity_flag,dielectric_loss_review_required,thermal_warning,thermal_risk,risk_zone,contact_risk_zone,note
RUN010_CASE_001,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,65.000000,25.000000,1.000000,67.3974718,57.2360422,67.3974718,43.8214118,46.4317367,39.6164454,45634515.2,45634515.2,45634515.2,13106429.4,11.7647472,0.562500000,28.0485376,2.54518841,11.0202205,40.3757848,VALID_STRICT,-1.68477150,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_002,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,65.000000,25.000000,1.000000,67.4411846,58.8606763,67.4411846,47.8059085,47.6190695,40.0619432,45634515.2,45634515.2,45634515.2,13106429.4,21.1230605,1.00000000,28.0485376,2.54518841,11.0202205,50.1715980,VALID_STRICT,-1.63976521,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_003,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,65.000000,25.000000,1.000000,67.4985007,60.9879082,67.4985007,53.0662722,49.1851140,40.6466293,45634515.2,45634515.2,45634515.2,13106429.4,33.4327959,1.56250000,28.0485376,2.54518841,11.0202205,63.0438334,VALID_STRICT,-1.60325344,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_004,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,65.000000,25.000000,1.000000,67.5703239,63.6488494,67.5703239,59.7150752,51.1604613,41.3801804,45634515.2,45634515.2,45634515.2,13106429.4,48.9200654,2.25000000,28.0485376,2.54518841,11.0202205,79.2186030,VALID_STRICT,-1.57591619,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_005,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,65.000000,25.000000,1.000000,72.1048541,67.5679728,67.6578436,67.9015696,53.5831223,42.2753408,45634515.2,45634515.2,45634515.2,13106429.4,67.8831744,3.06250000,28.0485376,2.54518841,11.0202205,98.9942120,VALID_STRICT,-1.55666986,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_006,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,75.000000,25.000000,1.000000,77.9408825,63.7458788,77.9408825,46.5863819,50.4142663,42.7305343,45634515.2,45634515.2,45634515.2,13106429.4,11.9414134,0.562500000,28.0485376,2.54518841,11.0202205,40.5524509,VALID_STRICT,-1.92439436,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_007,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,75.000000,25.000000,1.000000,77.9852911,65.3983731,77.9852911,50.6103255,51.6144365,43.1827824,45634515.2,45634515.2,45634515.2,13106429.4,21.4397723,1.00000000,28.0485376,2.54518841,11.0202205,50.4883099,VALID_STRICT,-1.83092058,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_008,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,75.000000,25.000000,1.000000,78.0435165,67.5619584,78.0435165,55.9280609,53.1964775,43.7763029,45634515.2,45634515.2,45634515.2,13106429.4,33.9330827,1.56250000,28.0485376,2.54518841,11.0202205,63.5441203,VALID_STRICT,-1.75391967,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_009,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,75.000000,25.000000,1.000000,78.1164748,70.2681750,78.1164748,62.6495176,55.1929444,44.5208979,45634515.2,45634515.2,45634515.2,13106429.4,49.6503094,2.25000000,28.0485376,2.54518841,11.0202205,79.9488469,VALID_STRICT,-1.69456147,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_010,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,75.000000,25.000000,1.000000,78.2053709,73.5584190,78.2053709,70.9256730,57.6424016,45.4294764,45634515.2,45634515.2,45634515.2,13106429.4,68.8935083,3.06250000,28.0485376,2.54518841,11.0202205,100.004546,VALID_STRICT,-1.65051351,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_011,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,85.000000,25.000000,1.000000,88.4842933,70.2557154,88.4842933,49.3587908,54.3988495,45.8446231,45634515.2,45634515.2,45634515.2,13106429.4,12.1180795,0.562500000,28.0485376,2.54518841,11.0202205,40.7291171,VALID_STRICT,-2.16193844,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_012,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,85.000000,25.000000,1.000000,88.5293976,71.9360699,88.5293976,53.4147425,55.6130493,46.3036216,45634515.2,45634515.2,45634515.2,13106429.4,21.7564842,1.00000000,28.0485376,2.54518841,11.0202205,50.8050217,VALID_STRICT,-2.01969268,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_013,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,85.000000,25.000000,1.000000,88.5885323,74.1360087,88.5885323,58.7898495,57.2147289,46.9059764,45634515.2,45634515.2,45634515.2,13106429.4,34.4333696,1.56250000,28.0485376,2.54518841,11.0202205,64.0444071,VALID_STRICT,-1.90223202,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_014,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,85.000000,25.000000,1.000000,88.6626256,76.8875006,88.6626256,65.5839599,59.2318901,47.6616154,45634515.2,45634515.2,45634515.2,13106429.4,50.3805533,2.25000000,28.0485376,2.54518841,11.0202205,80.6790908,VALID_STRICT,-1.81105898,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_015,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,85.000000,25.000000,1.000000,88.7528981,80.2325005,88.7528981,73.9497763,61.7075668,48.5836121,45634515.2,45634515.2,45634515.2,13106429.4,69.9038421,3.06250000,28.0485376,2.54518841,11.0202205,101.014880,VALID_STRICT,-1.74247994,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_016,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,95.000000,25.000000,1.000000,99.0277040,76.7655520,99.0277040,52.1311996,58.3834327,48.9587120,45634515.2,45634515.2,45634515.2,13106429.4,12.2947457,0.562500000,28.0485376,2.54518841,11.0202205,40.9057832,VALID_STRICT,-2.39743068,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_017,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,95.000000,25.000000,1.000000,99.0735040,78.4737666,99.0735040,56.2191595,59.6150034,49.4244608,45634515.2,45634515.2,45634515.2,13106429.4,22.0731960,1.00000000,28.0485376,2.54518841,11.0202205,51.1217336,VALID_STRICT,-2.20612580,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_018,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,95.000000,25.000000,1.000000,99.1335482,80.7100589,99.1335482,61.6516382,61.2329802,50.0356500,45634515.2,45634515.2,45634515.2,13106429.4,34.9336564,1.56250000,28.0485376,2.54518841,11.0202205,64.5446940,VALID_STRICT,-2.04824523,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_019,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,95.000000,25.000000,1.000000,99.2087765,83.5068261,99.2087765,68.5184023,63.2763793,50.8023328,45634515.2,45634515.2,45634515.2,13106429.4,51.1107972,2.25000000,28.0485376,2.54518841,11.0202205,81.4093348,VALID_STRICT,-1.92546651,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_020,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,95.000000,25.000000,1.000000,99.3004253,86.9065820,99.3004253,76.9738797,65.7806026,51.7377477,45634515.2,45634515.2,45634515.2,13106429.4,70.9141760,3.06250000,28.0485376,2.54518841,11.0202205,102.025214,VALID_STRICT,-1.83262493,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_021,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,105.000000,25.000000,1.000000,109.571115,83.2753886,109.571115,54.9036085,62.3716610,52.0728009,45634515.2,45634515.2,45634515.2,13106429.4,12.4714118,0.562500000,28.0485376,2.54518841,11.0202205,41.0824494,VALID_STRICT,-2.63089756,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_022,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,105.000000,25.000000,1.000000,109.617611,85.0114634,109.617611,59.0235765,63.6169576,52.5453000,45634515.2,45634515.2,45634515.2,13106429.4,22.3899079,1.00000000,28.0485376,2.54518841,11.0202205,51.4384454,VALID_STRICT,-2.39026314,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_023,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,105.000000,25.000000,1.000000,109.678564,87.2841092,109.678564,64.5134268,65.2567523,53.1653235,45634515.2,45634515.2,45634515.2,13106429.4,35.4339432,1.56250000,28.0485376,2.54518841,11.0202205,65.0449808,VALID_STRICT,-2.19201234,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_024,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,105.000000,25.000000,1.000000,109.754927,90.1261517,109.754927,71.4528447,67.3232667,53.9430503,45634515.2,45634515.2,45634515.2,13106429.4,51.8410411,2.25000000,28.0485376,2.54518841,11.0202205,82.1395787,VALID_STRICT,-2.03783982,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_025,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,105.000000,25.000000,1.000000,109.847953,93.5806635,109.847953,79.9979830,69.8545583,54.8918833,45634515.2,45634515.2,45634515.2,13106429.4,71.9245098,3.06250000,28.0485376,2.54518841,11.0202205,103.035547,VALID_STRICT,-1.92100205,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_026,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,65.000000,25.000000,2.000000,67.3991300,57.2844390,67.3991300,44.2778143,46.4883024,39.6360459,45634515.2,45634515.2,45634515.2,13106429.4,11.7739133,1.12500000,28.0485376,2.54518841,11.0202205,40.9474509,VALID_STRICT,-1.70110532,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_027,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,65.000000,25.000000,2.000000,67.4441788,58.9481754,67.4441788,48.6250313,47.7210906,40.0973075,45634515.2,45634515.2,45634515.2,13106429.4,21.1523695,2.00000000,28.0485376,2.54518841,11.0202205,51.2009071,VALID_STRICT,-1.66400222,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_028,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,65.000000,25.000000,2.000000,67.5032743,61.1276450,67.5032743,54.3621000,49.3488279,40.7029579,45634515.2,45634515.2,45634515.2,13106429.4,33.5054455,3.12500000,28.0485376,2.54518841,11.0202205,64.6789830,VALID_STRICT,-1.63435139,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_029,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,65.000000,25.000000,2.000000,67.5773719,63.8555813,67.5773719,61.6100519,51.4034295,41.4632470,45634515.2,45634515.2,45634515.2,13106429.4,49.0735781,4.50000000,28.0485376,2.54518841,11.0202205,81.6221156,VALID_STRICT,-1.61250908,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_030,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,65.000000,25.000000,2.000000,74.7683116,70.1568600,70.1797532,70.5293327,53.9253191,42.3916825,45634515.2,45634515.2,45634515.2,13106429.4,68.1741094,6.12500000,28.0485376,2.54518841,11.0202205,102.347647,VALID_STRICT,-1.59744407,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_031,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,75.000000,25.000000,2.000000,77.9425407,63.7942756,77.9425407,47.0388418,50.4703320,42.7501347,45634515.2,45634515.2,45634515.2,13106429.4,11.9505795,1.12500000,28.0485376,2.54518841,11.0202205,41.1241170,VALID_STRICT,-1.93732700,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_032,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,75.000000,25.000000,2.000000,77.9882852,65.4858722,77.9882852,51.4294483,51.7164576,43.2181467,45634515.2,45634515.2,45634515.2,13106429.4,21.4690814,2.00000000,28.0485376,2.54518841,11.0202205,51.5176189,VALID_STRICT,-1.85118936,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_033,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,75.000000,25.000000,2.000000,78.0482902,67.7016952,78.0482902,57.2238886,53.3589937,43.8326315,45634515.2,45634515.2,45634515.2,13106429.4,34.0057323,3.12500000,28.0485376,2.54518841,11.0202205,65.1792699,VALID_STRICT,-1.78099917,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_034,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,75.000000,25.000000,2.000000,78.1235228,70.4749069,78.1235228,64.5444942,55.4342233,44.6039645,45634515.2,45634515.2,45634515.2,13106429.4,49.8038220,4.50000000,28.0485376,2.54518841,11.0202205,82.3523596,VALID_STRICT,-1.72736713,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_035,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,75.000000,25.000000,2.000000,78.2152560,73.8490795,78.2152560,73.5534361,57.9824471,45.5458181,45634515.2,45634515.2,45634515.2,13106429.4,69.1844432,6.12500000,28.0485376,2.54518841,11.0202205,103.357981,VALID_STRICT,-1.68784441,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_036,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,85.000000,25.000000,2.000000,88.4859515,70.3041122,88.4859515,49.8076145,54.4549152,45.8642236,45634515.2,45634515.2,45634515.2,13106429.4,12.1272456,1.12500000,28.0485376,2.54518841,11.0202205,41.3007832,VALID_STRICT,-2.17152779,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_037,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,85.000000,25.000000,2.000000,88.5323917,72.0235690,88.5323917,54.2338653,55.7141696,46.3389859,45634515.2,45634515.2,45634515.2,13106429.4,21.7857932,2.00000000,28.0485376,2.54518841,11.0202205,51.8343308,VALID_STRICT,-2.03608904,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_038,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,85.000000,25.000000,2.000000,88.5933060,74.2757455,88.5933060,60.0856773,57.3771508,46.9623050,45634515.2,45634515.2,45634515.2,13106429.4,34.5060192,3.12500000,28.0485376,2.54518841,11.0202205,65.6795567,VALID_STRICT,-1.92541289,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_039,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,85.000000,25.000000,2.000000,88.6696736,77.0942324,88.6696736,67.4789366,59.4731690,47.7446820,45634515.2,45634515.2,45634515.2,13106429.4,50.5340659,4.50000000,28.0485376,2.54518841,11.0202205,83.0826035,VALID_STRICT,-1.84020612,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_040,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,85.000000,25.000000,2.000000,88.7627833,80.5231520,88.7627833,76.5775394,62.0476123,48.6999537,45634515.2,45634515.2,45634515.2,13106429.4,70.1947771,6.12500000,28.0485376,2.54518841,11.0202205,104.368315,VALID_STRICT,-1.77649451,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_041,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,95.000000,25.000000,2.000000,99.0293623,76.8139488,99.0293623,52.5800233,58.4394984,48.9783124,45634515.2,45634515.2,45634515.2,13106429.4,12.3039118,1.12500000,28.0485376,2.54518841,11.0202205,41.4774493,VALID_STRICT,-2.40373350,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_042,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,95.000000,25.000000,2.000000,99.0764982,78.5612658,99.0764982,57.0382823,59.7161237,49.4598251,45634515.2,45634515.2,45634515.2,13106429.4,22.1025051,2.00000000,28.0485376,2.54518841,11.0202205,52.1510426,VALID_STRICT,-2.21874294,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_043,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,95.000000,25.000000,2.000000,99.1383219,80.8497957,99.1383219,62.9474659,61.3954021,50.0919786,45634515.2,45634515.2,45634515.2,13106429.4,35.0063060,3.12500000,28.0485376,2.54518841,11.0202205,66.1798436,VALID_STRICT,-2.06764321,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_044,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,95.000000,25.000000,2.000000,99.2158245,83.7135580,99.2158245,70.4133790,63.5157578,50.8853994,45634515.2,45634515.2,45634515.2,13106429.4,51.2643098,4.50000000,28.0485376,2.54518841,11.0202205,83.8128474,VALID_STRICT,-1.95107882,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_045,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,95.000000,25.000000,2.000000,99.3103105,87.1972335,99.3103105,79.6016428,66.1182898,51.8540893,45634515.2,45634515.2,45634515.2,13106429.4,71.2051109,6.12500000,28.0485376,2.54518841,11.0202205,105.378648,VALID_STRICT,-1.86344472,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_046,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,105.000000,25.000000,2.000000,109.572773,83.3237854,109.572773,55.3524322,62.4270323,52.0924013,45634515.2,45634515.2,45634515.2,13106429.4,12.4805779,1.12500000,28.0485376,2.54518841,11.0202205,41.6541155,VALID_STRICT,-2.63396952,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_047,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,105.000000,25.000000,2.000000,109.620605,85.0989626,109.620605,59.8426993,63.7180778,52.5806643,45634515.2,45634515.2,45634515.2,13106429.4,22.4192169,2.00000000,28.0485376,2.54518841,11.0202205,52.4677545,VALID_STRICT,-2.39919172,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_048,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,105.000000,25.000000,2.000000,109.683338,87.4238460,109.683338,65.8092546,65.4177422,53.2216521,45634515.2,45634515.2,45634515.2,13106429.4,35.5065929,3.12500000,28.0485376,2.54518841,11.0202205,66.6801304,VALID_STRICT,-2.20773929,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_049,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,105.000000,25.000000,2.000000,109.761975,90.3328836,109.761975,73.3478213,67.5626452,54.0261169,45634515.2,45634515.2,45634515.2,13106429.4,51.9945538,4.50000000,28.0485376,2.54518841,11.0202205,84.5430913,VALID_STRICT,-2.06003619,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_050,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,105.000000,25.000000,2.000000,109.857838,93.8713150,109.857838,82.6257461,70.1922456,55.0082249,45634515.2,45634515.2,45634515.2,13106429.4,72.2154447,6.12500000,28.0485376,2.54518841,11.0202205,106.388982,VALID_STRICT,-1.94874347,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_051,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,65.000000,25.000000,5.000000,67.4041047,57.4296293,67.4041047,45.6470218,46.6579996,39.6948472,45634515.2,45634515.2,45634515.2,13106429.4,11.8014116,2.81250000,28.0485376,2.54518841,11.0202205,42.6624492,VALID_STRICT,-1.74748033,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_052,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,65.000000,25.000000,5.000000,67.4531611,59.2106728,67.4531611,51.0823995,48.0282486,40.2034003,45634515.2,45634515.2,45634515.2,13106429.4,21.2402967,5.00000000,28.0485376,2.54518841,11.0202205,54.2888342,VALID_STRICT,-1.73119888,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_053,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,65.000000,25.000000,5.000000,67.5175954,61.5468554,67.5175954,58.2495833,49.8412152,40.8719437,45634515.2,45634515.2,45634515.2,13106429.4,33.7233943,7.81250000,28.0485376,2.54518841,11.0202205,69.5844319,VALID_STRICT,-1.71887607,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_054,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,65.000000,25.000000,5.000000,70.3646170,66.9592525,67.5985159,67.2949818,52.1337974,41.7124469,45634515.2,45634515.2,45634515.2,13106429.4,49.5341160,11.2500000,28.0485376,2.54518841,11.0202205,88.8326535,VALID_STRICT,-1.71040678,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_055,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,65.000000,25.000000,5.000000,82.7586842,77.9235213,77.9690267,78.4126221,54.9545880,42.7407074,45634515.2,45634515.2,45634515.2,13106429.4,69.0469142,15.3125000,28.0485376,2.54518841,11.0202205,112.407952,VALID_STRICT,-1.70516986,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_056,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,75.000000,25.000000,5.000000,77.9475154,63.9394659,77.9475154,48.4080494,50.6385289,42.8089360,45634515.2,45634515.2,45634515.2,13106429.4,11.9780777,2.81250000,28.0485376,2.54518841,11.0202205,42.8391153,VALID_STRICT,-1.97405400,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_057,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,75.000000,25.000000,5.000000,77.9972676,65.7483696,77.9972676,53.8868165,52.0225210,43.3242396,45634515.2,45634515.2,45634515.2,13106429.4,21.5570085,5.00000000,28.0485376,2.54518841,11.0202205,54.6055461,VALID_STRICT,-1.90741090,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_058,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,75.000000,25.000000,5.000000,78.0626112,68.1209056,78.0626112,61.1113719,53.8501356,44.0016173,45634515.2,45634515.2,45634515.2,13106429.4,34.2236812,7.81250000,28.0485376,2.54518841,11.0202205,70.0847187,VALID_STRICT,-1.85465615,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_059,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,75.000000,25.000000,5.000000,78.1446668,71.0951026,78.1446668,70.2294241,56.1623404,44.8531643,45634515.2,45634515.2,45634515.2,13106429.4,50.2643599,11.2500000,28.0485376,2.54518841,11.0202205,89.5628975,VALID_STRICT,-1.81521962,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_060,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,75.000000,25.000000,5.000000,85.8245972,80.9539764,80.9965240,81.4367254,59.0069837,45.8948430,45634515.2,45634515.2,45634515.2,13106429.4,70.0572480,15.3125000,28.0485376,2.54518841,11.0202205,113.418286,VALID_STRICT,-1.78659198,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_061,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,85.000000,25.000000,5.000000,88.4909262,70.4493025,88.4909262,51.1690769,54.6231121,45.9230249,45634515.2,45634515.2,45634515.2,13106429.4,12.1547439,2.81250000,28.0485376,2.54518841,11.0202205,43.0157814,VALID_STRICT,-2.19876658,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_062,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,85.000000,25.000000,5.000000,88.5413741,72.2860664,88.5413741,56.6912335,56.0178881,46.4450788,45634515.2,45634515.2,45634515.2,13106429.4,21.8737204,5.00000000,28.0485376,2.54518841,11.0202205,54.9222579,VALID_STRICT,-2.08159065,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_063,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,85.000000,25.000000,5.000000,88.6076271,74.6949559,88.6076271,63.9731606,57.8644164,47.1312908,45634515.2,45634515.2,45634515.2,13106429.4,34.7239680,7.81250000,28.0485376,2.54518841,11.0202205,70.5850056,VALID_STRICT,-1.98851148,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_064,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,85.000000,25.000000,5.000000,88.6908176,77.7144281,88.6908176,73.1638665,60.1970055,47.9938818,45634515.2,45634515.2,45634515.2,13106429.4,50.9946038,11.2500000,28.0485376,2.54518841,11.0202205,90.2931414,VALID_STRICT,-1.91833713,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_065,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,85.000000,25.000000,5.000000,88.8905102,83.9844315,88.7924388,84.4608288,63.0677488,49.0489787,45634515.2,45634515.2,45634515.2,13106429.4,71.0675818,15.3125000,28.0485376,2.54518841,11.0202205,114.428619,VALID_STRICT,-1.86657628,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_066,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,95.000000,25.000000,5.000000,99.0343369,76.9591391,99.0343369,53.9301045,58.6076953,49.0371137,45634515.2,45634515.2,45634515.2,13106429.4,12.3314100,2.81250000,28.0485376,2.54518841,11.0202205,43.1924476,VALID_STRICT,-2.42164093,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_067,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,95.000000,25.000000,5.000000,99.0854806,78.8237632,99.0854806,59.4956505,60.0194846,49.5659180,45634515.2,45634515.2,45634515.2,13106429.4,22.1904322,5.00000000,28.0485376,2.54518841,11.0202205,55.2389698,VALID_STRICT,-2.25377309,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_068,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,95.000000,25.000000,5.000000,99.1526429,81.2690061,99.1526429,66.8349492,61.8826678,50.2609644,45634515.2,45634515.2,45634515.2,13106429.4,35.2242548,7.81250000,28.0485376,2.54518841,11.0202205,71.0852924,VALID_STRICT,-2.12048271,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_069,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,95.000000,25.000000,5.000000,99.2369685,84.3337537,99.2369685,76.0983089,64.2359512,51.1345993,45634515.2,45634515.2,45634515.2,13106429.4,51.7248478,11.2500000,28.0485376,2.54518841,11.0202205,91.0233853,VALID_STRICT,-2.01980009,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_070,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,95.000000,25.000000,5.000000,99.3399660,88.0691882,99.3399660,87.4849321,67.1329140,52.2031143,45634515.2,45634515.2,45634515.2,13106429.4,72.0779157,15.3125000,28.0485376,2.54518841,11.0202205,115.438953,VALID_STRICT,-1.94516053,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_071,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,105.000000,25.000000,5.000000,109.577748,83.4689757,109.577748,56.6989032,62.5931460,52.1512026,45634515.2,45634515.2,45634515.2,13106429.4,12.5080762,2.81250000,28.0485376,2.54518841,11.0202205,43.3691137,VALID_STRICT,-2.64269949,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_072,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,105.000000,25.000000,5.000000,109.629587,85.3614600,109.629587,62.3000675,64.0214387,52.6867572,45634515.2,45634515.2,45634515.2,13106429.4,22.5071441,5.00000000,28.0485376,2.54518841,11.0202205,55.5556816,VALID_STRICT,-2.42399237,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_073,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,105.000000,25.000000,5.000000,109.697659,87.8430564,109.697659,69.6967379,65.9009192,53.3906379,45634515.2,45634515.2,45634515.2,13106429.4,35.7245417,7.81250000,28.0485376,2.54518841,11.0202205,71.5855792,VALID_STRICT,-2.25060933,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_074,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.200000,1500.00000,105.000000,25.000000,5.000000,109.783119,90.9530793,109.783119,79.0327513,68.2807808,54.2753167,45634515.2,45634515.2,45634515.2,13106429.4,52.4550917,11.2500000,28.0485376,2.54518841,11.0202205,91.7536292,VALID_STRICT,-2.11964801,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_075,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.400000,1750.00000,105.000000,25.000000,5.000000,109.887493,94.7432696,109.887493,90.5090354,71.2053075,55.3572499,45634515.2,45634515.2,45634515.2,13106429.4,73.0882495,15.3125000,28.0485376,2.54518841,11.0202205,116.449287,VALID_STRICT,-2.02238115,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_076,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.600000,750.000000,65.000000,25.000000,10.000000,67.4123958,57.6716131,67.4123958,47.9290343,46.9408281,39.7928493,45634515.2,45634515.2,45634515.2,13106429.4,11.8472421,5.62500000,28.0485376,2.54518841,11.0202205,45.5207796,VALID_STRICT,-1.81700676,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_077,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,0.800000,1000.00000,65.000000,25.000000,10.000000,67.4681318,59.6481685,67.4681318,55.1780132,48.5424188,40.3802218,45634515.2,45634515.2,45634515.2,13106429.4,21.3868419,10.0000000,28.0485376,2.54518841,11.0202205,59.4353795,VALID_STRICT,-1.82767705,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
RUN010_CASE_078,FULL_ELECTROTHERMAL_DIELECTRIC_LOSS_RISK_125_RUN010,SOLVED_VALID,1.000000,1250.00000,65.000000,25.000000,10.000000,67.5414638,64.4215864,67.5414638,64.7287221,50.6655292,41.1535867,45634515.2,45634515.2,45634515.2,13106429.4,34.0866424,15.6250000,28.0485376,2.54518841,11.0202205,77.7601799,VALID_STRICT,-1.83605195,false,true,false,false,safe,contact_safe,"RUN010 full field-coupled dielectric-loss 125-case risk scan; by-ID selections; RUN006 source normalization; not final SCI result; DIELECTRIC_LOSS_REVIEW_REQUIRED: Qdielectric_field/ref outside [0.1,10]; review flag is not model failure"
