case_id,run_id,Qjoule_conductor_W,Qcontact_W,Qdielectric_RIP_W,Qscreen_loss_W,Qtotal_W,conductor_volume_m3,contact_volume_m3,rip_volume_m3,conductor_cross_section_area_m2,effective_conductor_resistance_ohm,Qjoule_expected_I2R_W,Qcontact_expected_I2Rc_W,Qjoule_relative_error_pct,Qcontact_relative_error_pct,status,notes
RUN008_CASE_001,SOLID_ONLY_RISK_125_RUN008,11.6163975,0.562500000,2.54518841,0.00000000,14.7240860,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.06513734e-05,11.6163975,0.562500000,-1.52918048e-13,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_002,SOLID_ONLY_RISK_125_RUN008,20.8556035,1.00000000,2.54518841,0.00000000,24.4007919,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.08556035e-05,20.8556035,1.00000000,5.79183743e-13,-6.66133815e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_003,SOLID_ONLY_RISK_125_RUN008,33.0107023,1.56250000,2.54518841,0.00000000,37.1183907,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.11268495e-05,33.0107023,1.56250000,0.00000000,-8.52651283e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_004,SOLID_ONLY_RISK_125_RUN008,48.3097211,2.25000000,2.54518841,0.00000000,53.1049095,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.14709871e-05,48.3097211,2.25000000,1.61788765e-13,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_005,SOLID_ONLY_RISK_125_RUN008,67.0335086,3.06250000,2.54518841,0.00000000,72.6411970,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.18884926e-05,67.0335086,3.06250000,-6.35988852e-14,-1.45008722e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_006,SOLID_ONLY_RISK_125_RUN008,11.7938901,0.562500000,2.54518841,0.00000000,14.9015785,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.09669158e-05,11.7938901,0.562500000,-3.01233405e-13,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_007,SOLID_ONLY_RISK_125_RUN008,21.1715812,1.00000000,2.54518841,0.00000000,24.7167696,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.11715812e-05,21.1715812,1.00000000,-2.85269824e-13,-6.66133815e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_008,SOLID_ONLY_RISK_125_RUN008,33.5094626,1.56250000,2.54518841,0.00000000,37.6171510,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.14460560e-05,33.5094626,1.56250000,1.48429690e-13,-8.52651283e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_009,SOLID_ONLY_RISK_125_RUN008,49.0398374,2.25000000,2.54518841,0.00000000,53.8350258,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.17954833e-05,49.0398374,2.25000000,7.24454620e-14,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_010,SOLID_ONLY_RISK_125_RUN008,68.0460634,3.06250000,2.54518841,0.00000000,73.6537518,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.22191227e-05,68.0460634,3.06250000,2.08841688e-14,-1.45008722e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_011,SOLID_ONLY_RISK_125_RUN008,11.9707910,0.562500000,2.54518841,0.00000000,15.0784795,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.12814063e-05,11.9707910,0.562500000,2.67103678e-13,-3.94745964e-14,INVALID_CASE,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_012,SOLID_ONLY_RISK_125_RUN008,21.4899364,1.00000000,2.54518841,0.00000000,25.0351249,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.14899364e-05,21.4899364,1.00000000,1.65319878e-13,-6.66133815e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_013,SOLID_ONLY_RISK_125_RUN008,34.0078008,1.56250000,2.54518841,0.00000000,38.1154892,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.17649925e-05,34.0078008,1.56250000,3.34296352e-13,-8.52651283e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_014,SOLID_ONLY_RISK_125_RUN008,49.7685440,2.25000000,2.54518841,0.00000000,54.5637324,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.21193529e-05,49.7685440,2.25000000,1.28492500e-13,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_015,SOLID_ONLY_RISK_125_RUN008,69.0575154,3.06250000,2.54518841,0.00000000,74.6652038,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.25493928e-05,69.0575154,3.06250000,-1.85204596e-13,-1.45008722e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_016,SOLID_ONLY_RISK_125_RUN008,12.1476890,0.562500000,2.54518841,0.00000000,15.2553774,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.15958916e-05,12.1476890,0.562500000,1.60853025e-13,-3.94745964e-14,INVALID_CASE,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_017,SOLID_ONLY_RISK_125_RUN008,21.8068619,1.00000000,2.54518841,0.00000000,25.3520503,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.18068619e-05,21.8068619,1.00000000,6.35377223e-13,-6.66133815e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_018,SOLID_ONLY_RISK_125_RUN008,34.5064602,1.56250000,2.54518841,0.00000000,38.6141486,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.20841345e-05,34.5064602,1.56250000,-1.85324272e-13,-8.52651283e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_019,SOLID_ONLY_RISK_125_RUN008,50.4882554,2.25000000,2.54518841,0.00000000,55.2834438,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.24392246e-05,50.4882554,2.25000000,-1.12587410e-13,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_020,SOLID_ONLY_RISK_125_RUN008,70.0676602,3.06250000,2.54518841,0.00000000,75.6753486,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.28792360e-05,70.0676602,3.06250000,-1.01408087e-13,-1.45008722e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_021,SOLID_ONLY_RISK_125_RUN008,12.3245825,0.562500000,2.54518841,0.00000000,15.4322709,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.19103689e-05,12.3245825,0.562500000,1.44131198e-14,-3.94745964e-14,INVALID_CASE,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_022,SOLID_ONLY_RISK_125_RUN008,22.1238799,1.00000000,2.54518841,0.00000000,25.6690684,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.21238799e-05,22.1238799,1.00000000,-1.44524483e-13,-6.66133815e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_023,SOLID_ONLY_RISK_125_RUN008,35.0097990,1.56250000,2.54518841,0.00000000,39.1174874,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.24062714e-05,35.0097990,1.56250000,3.85615238e-13,-8.52651283e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_024,SOLID_ONLY_RISK_125_RUN008,51.2159645,2.25000000,2.54518841,0.00000000,56.0111529,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.27626509e-05,51.2159645,2.25000000,8.32407718e-14,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_025,SOLID_ONLY_RISK_125_RUN008,71.0765160,3.06250000,2.54518841,0.00000000,76.6842044,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.32086583e-05,71.0765160,3.06250000,2.19931154e-13,-1.45008722e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_026,SOLID_ONLY_RISK_125_RUN008,11.6254965,1.12500000,2.54518841,0.00000000,15.2956849,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.06675494e-05,11.6254965,1.12500000,4.73674926e-13,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_027,SOLID_ONLY_RISK_125_RUN008,20.8848490,2.00000000,2.54518841,0.00000000,25.4300374,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.08848490e-05,20.8848490,2.00000000,2.72175388e-13,-6.66133815e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_028,SOLID_ONLY_RISK_125_RUN008,33.0831227,3.12500000,2.54518841,0.00000000,38.7533111,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.11731985e-05,33.0831227,3.12500000,2.36252490e-13,-8.52651283e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_029,SOLID_ONLY_RISK_125_RUN008,48.4631393,4.50000000,2.54518841,0.00000000,55.5083277,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.15391730e-05,48.4631393,4.50000000,4.54506768e-13,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_030,SOLID_ONLY_RISK_125_RUN008,67.3241162,6.12500000,2.54518841,0.00000000,75.9943046,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.19833849e-05,67.3241162,6.12500000,3.58838027e-13,-1.45008722e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_031,SOLID_ONLY_RISK_125_RUN008,11.8030006,1.12500000,2.54518841,0.00000000,15.4731890,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.09831122e-05,11.8030006,1.12500000,-7.22402135e-13,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_032,SOLID_ONLY_RISK_125_RUN008,21.2007789,2.00000000,2.54518841,0.00000000,25.7459674,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.12007789e-05,21.2007789,2.00000000,-1.17302274e-13,-6.66133815e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_033,SOLID_ONLY_RISK_125_RUN008,33.5819422,3.12500000,2.54518841,0.00000000,39.2521306,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.14924430e-05,33.5819422,3.12500000,2.11584765e-13,-8.52651283e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_034,SOLID_ONLY_RISK_125_RUN008,49.1933356,4.50000000,2.54518841,0.00000000,56.2385240,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.18637047e-05,49.1933356,4.50000000,3.32209287e-13,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_035,SOLID_ONLY_RISK_125_RUN008,68.3367451,6.12500000,2.54518841,0.00000000,77.0069335,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.23140392e-05,68.3367451,6.12500000,-5.19883362e-13,-1.45008722e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_036,SOLID_ONLY_RISK_125_RUN008,11.9798997,1.12500000,2.54518841,0.00000000,15.6500881,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.12975994e-05,11.9798997,1.12500000,-2.37244970e-13,-3.94745964e-14,INVALID_CASE,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_037,SOLID_ONLY_RISK_125_RUN008,21.5191296,2.00000000,2.54518841,0.00000000,26.0643180,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.15191296e-05,21.5191296,2.00000000,-2.31133845e-13,-6.66133815e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_038,SOLID_ONLY_RISK_125_RUN008,34.0803009,3.12500000,2.54518841,0.00000000,39.7504893,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.18113926e-05,34.0803009,3.12500000,2.71037970e-13,-8.52651283e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_039,SOLID_ONLY_RISK_125_RUN008,49.9221287,4.50000000,2.54518841,0.00000000,56.9673171,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.21876127e-05,49.9221287,4.50000000,-1.13864173e-13,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_040,SOLID_ONLY_RISK_125_RUN008,69.3482897,6.12500000,2.54518841,0.00000000,78.0184781,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.26443395e-05,69.3482897,6.12500000,-1.63936037e-13,-1.45008722e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_041,SOLID_ONLY_RISK_125_RUN008,12.1567973,1.12500000,2.54518841,0.00000000,15.8269857,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.16120841e-05,12.1567973,1.12500000,4.23749341e-13,-3.94745964e-14,INVALID_CASE,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_042,SOLID_ONLY_RISK_125_RUN008,21.8360243,2.00000000,2.54518841,0.00000000,26.3812127,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.18360243e-05,21.8360243,2.00000000,-1.13889760e-13,-6.66133815e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_043,SOLID_ONLY_RISK_125_RUN008,34.5789217,3.12500000,2.54518841,0.00000000,40.2491101,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.21305099e-05,34.5789217,3.12500000,-4.31517142e-13,-8.52651283e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_044,SOLID_ONLY_RISK_125_RUN008,50.6499321,4.50000000,2.54518841,0.00000000,57.6951205,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.25110809e-05,50.6499321,4.50000000,-1.96399045e-13,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_045,SOLID_ONLY_RISK_125_RUN008,70.3585408,6.12500000,2.54518841,0.00000000,79.0287292,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.29742174e-05,70.3585408,6.12500000,-1.00988839e-13,-1.45008722e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_046,SOLID_ONLY_RISK_125_RUN008,12.3336909,1.12500000,2.54518841,0.00000000,16.0038793,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.19265617e-05,12.3336909,1.12500000,4.46476747e-13,-3.94745964e-14,INVALID_CASE,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_047,SOLID_ONLY_RISK_125_RUN008,22.1530250,2.00000000,2.54518841,0.00000000,26.6982134,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.21530250e-05,22.1530250,2.00000000,1.28297194e-13,-6.66133815e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_048,SOLID_ONLY_RISK_125_RUN008,35.0823144,3.12500000,2.54518841,0.00000000,40.7525028,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.24526812e-05,35.0823144,3.12500000,-4.25325345e-13,-8.52651283e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_049,SOLID_ONLY_RISK_125_RUN008,51.3691204,4.50000000,2.54518841,0.00000000,58.4143088,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.28307202e-05,51.3691204,4.50000000,-1.93649380e-13,-3.94745964e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_050,SOLID_ONLY_RISK_125_RUN008,71.3675110,6.12500000,2.54518841,0.00000000,80.0376994,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.33036771e-05,71.3675110,6.12500000,-1.39385529e-13,-1.45008722e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_051,SOLID_ONLY_RISK_125_RUN008,11.6528037,2.81250000,2.54518841,0.00000000,17.0104922,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.07160956e-05,11.6528037,2.81250000,-2.74392531e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_052,SOLID_ONLY_RISK_125_RUN008,20.9725824,5.00000000,2.54518841,0.00000000,28.5177708,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.09725824e-05,20.9725824,5.00000000,2.71036813e-13,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_053,SOLID_ONLY_RISK_125_RUN008,33.3053306,7.81250000,2.54518841,0.00000000,43.6630190,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.13154116e-05,33.3053306,7.81250000,2.13342046e-14,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_054,SOLID_ONLY_RISK_125_RUN008,48.9233593,11.2500000,2.54518841,0.00000000,62.7185477,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.17437153e-05,48.9233593,11.2500000,3.63089711e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_055,SOLID_ONLY_RISK_125_RUN008,68.1984687,15.3125000,2.54518841,0.00000000,86.0561571,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.22688877e-05,68.1984687,15.3125000,-2.50049979e-13,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_056,SOLID_ONLY_RISK_125_RUN008,11.8303371,2.81250000,2.54518841,0.00000000,17.1880255,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.10317103e-05,11.8303371,2.81250000,4.50458046e-14,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_057,SOLID_ONLY_RISK_125_RUN008,21.2883922,5.00000000,2.54518841,0.00000000,28.8335806,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.12883922e-05,21.2883922,5.00000000,-8.34425080e-14,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_058,SOLID_ONLY_RISK_125_RUN008,33.7993672,7.81250000,2.54518841,0.00000000,44.1570556,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.16315950e-05,33.7993672,7.81250000,-1.05111840e-13,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_059,SOLID_ONLY_RISK_125_RUN008,49.6538022,11.2500000,2.54518841,0.00000000,63.4489906,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.20683565e-05,49.6538022,11.2500000,5.58087507e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_060,SOLID_ONLY_RISK_125_RUN008,69.2087158,15.3125000,2.54518841,0.00000000,87.0664042,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.25987643e-05,69.2087158,15.3125000,-3.49066627e-13,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_061,SOLID_ONLY_RISK_125_RUN008,12.0072286,2.81250000,2.54518841,0.00000000,17.3649170,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.13461841e-05,12.0072286,2.81250000,1.47940620e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_062,SOLID_ONLY_RISK_125_RUN008,21.6067455,5.00000000,2.54518841,0.00000000,29.1519339,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.16067455e-05,21.6067455,5.00000000,-1.80868750e-13,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_063,SOLID_ONLY_RISK_125_RUN008,34.2977810,7.81250000,2.54518841,0.00000000,44.6554694,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.19505798e-05,34.2977810,7.81250000,6.21506157e-14,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_064,SOLID_ONLY_RISK_125_RUN008,50.3828476,11.2500000,2.54518841,0.00000000,64.1780360,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.23923767e-05,50.3828476,11.2500000,-8.46172184e-14,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_065,SOLID_ONLY_RISK_125_RUN008,70.2205473,15.3125000,2.54518841,0.00000000,88.0782357,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.29291583e-05,70.2205473,15.3125000,-2.22612053e-13,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_066,SOLID_ONLY_RISK_125_RUN008,12.1841240,2.81250000,2.54518841,0.00000000,17.5418124,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.16606649e-05,12.1841240,2.81250000,3.64481853e-13,-6.31593543e-14,INVALID_CASE,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_067,SOLID_ONLY_RISK_125_RUN008,21.9235417,5.00000000,2.54518841,0.00000000,29.4687301,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.19235417e-05,21.9235417,5.00000000,3.24100342e-14,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_068,SOLID_ONLY_RISK_125_RUN008,34.8007527,7.81250000,2.54518841,0.00000000,45.1584411,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.22724817e-05,34.8007527,7.81250000,-2.85844343e-13,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_069,SOLID_ONLY_RISK_125_RUN008,51.1108442,11.2500000,2.54518841,0.00000000,64.9060327,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.27159308e-05,51.1108442,11.2500000,-5.00471844e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_070,SOLID_ONLY_RISK_125_RUN008,71.2311240,15.3125000,2.54518841,0.00000000,89.0888124,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.32591425e-05,71.2311240,15.3125000,-5.38659304e-13,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_071,SOLID_ONLY_RISK_125_RUN008,12.3610175,2.81250000,2.54518841,0.00000000,17.7187059,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.19751422e-05,12.3610175,2.81250000,-2.44300814e-13,-6.31593543e-14,INVALID_CASE,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_072,SOLID_ONLY_RISK_125_RUN008,22.2404834,5.00000000,2.54518841,0.00000000,29.7856718,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.22404834e-05,22.2404834,5.00000000,-6.38963392e-13,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_073,SOLID_ONLY_RISK_125_RUN008,35.2999415,7.81250000,2.54518841,0.00000000,45.6576300,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.25919626e-05,35.2999415,7.81250000,1.00643614e-13,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_074,SOLID_ONLY_RISK_125_RUN008,51.8383191,11.2500000,2.54518841,0.00000000,65.6335076,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.30392530e-05,51.8383191,11.2500000,-5.34569159e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_075,SOLID_ONLY_RISK_125_RUN008,72.2404324,15.3125000,2.54518841,0.00000000,90.0981208,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.35887126e-05,72.2404324,15.3125000,0.00000000,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_076,SOLID_ONLY_RISK_125_RUN008,11.6983453,5.62500000,2.54518841,0.00000000,19.8685337,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.07970583e-05,11.6983453,5.62500000,-3.34063062e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_077,SOLID_ONLY_RISK_125_RUN008,21.1188079,10.0000000,2.54518841,0.00000000,33.6639963,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.11188079e-05,21.1188079,10.0000000,-2.69160169e-13,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_078,SOLID_ONLY_RISK_125_RUN008,33.6686892,15.6250000,2.54518841,0.00000000,51.8388776,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.15479611e-05,33.6686892,15.6250000,-8.44158478e-14,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_079,SOLID_ONLY_RISK_125_RUN008,49.6902227,22.5000000,2.54518841,0.00000000,74.7354111,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.20845434e-05,49.6902227,22.5000000,-8.57966856e-14,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_080,SOLID_ONLY_RISK_125_RUN008,69.6510719,30.6250000,2.54518841,0.00000000,102.821260,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.27432072e-05,69.6510719,30.6250000,-3.06043848e-13,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_081,SOLID_ONLY_RISK_125_RUN008,11.8759148,5.62500000,2.54518841,0.00000000,20.0461032,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.11127374e-05,11.8759148,5.62500000,2.69237559e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_082,SOLID_ONLY_RISK_125_RUN008,21.4344640,10.0000000,2.54518841,0.00000000,33.9796524,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.14344640e-05,21.4344640,10.0000000,1.16023409e-13,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_083,SOLID_ONLY_RISK_125_RUN008,34.1673891,15.6250000,2.54518841,0.00000000,52.3375775,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.18671290e-05,34.1673891,15.6250000,1.87163397e-13,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_084,SOLID_ONLY_RISK_125_RUN008,50.4211129,22.5000000,2.54518841,0.00000000,75.4663013,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.24093835e-05,50.4211129,22.5000000,-6.76424008e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_085,SOLID_ONLY_RISK_125_RUN008,70.6640428,30.6250000,2.54518841,0.00000000,103.834231,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.30739732e-05,70.6640428,30.6250000,-1.20662681e-13,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_086,SOLID_ONLY_RISK_125_RUN008,12.0527872,5.62500000,2.54518841,0.00000000,20.2229756,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.14271772e-05,12.0527872,5.62500000,-6.33740089e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_087,SOLID_ONLY_RISK_125_RUN008,21.7528741,10.0000000,2.54518841,0.00000000,34.2980625,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.17528741e-05,21.7528741,10.0000000,-9.79929455e-14,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_088,SOLID_ONLY_RISK_125_RUN008,34.6656200,15.6250000,2.54518841,0.00000000,52.8358084,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.21859968e-05,34.6656200,15.6250000,4.09940879e-14,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_089,SOLID_ONLY_RISK_125_RUN008,51.1506017,22.5000000,2.54518841,0.00000000,76.1957901,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.27336008e-05,51.1506017,22.5000000,1.38911902e-14,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_090,SOLID_ONLY_RISK_125_RUN008,71.6740052,30.6250000,2.54518841,0.00000000,104.844194,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.34037568e-05,71.6740052,30.6250000,1.98270693e-13,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_091,SOLID_ONLY_RISK_125_RUN008,12.2296752,5.62500000,2.54518841,0.00000000,20.3998636,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.17416448e-05,12.2296752,5.62500000,4.06699202e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_092,SOLID_ONLY_RISK_125_RUN008,22.0694952,10.0000000,2.54518841,0.00000000,34.6146836,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.20694952e-05,22.0694952,10.0000000,-2.41467713e-13,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_093,SOLID_ONLY_RISK_125_RUN008,35.1640165,15.6250000,2.54518841,0.00000000,53.3342049,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.25049706e-05,35.1640165,15.6250000,1.61652236e-13,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_094,SOLID_ONLY_RISK_125_RUN008,51.8789326,22.5000000,2.54518841,0.00000000,76.9241210,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.30573034e-05,51.8789326,22.5000000,6.84808553e-14,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_095,SOLID_ONLY_RISK_125_RUN008,72.6851651,30.6250000,2.54518841,0.00000000,105.855353,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.37339315e-05,72.6851651,30.6250000,-2.34614940e-13,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_096,SOLID_ONLY_RISK_125_RUN008,12.4065662,5.62500000,2.54518841,0.00000000,20.5767546,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.20561176e-05,12.4065662,5.62500000,3.43629039e-13,-6.31593543e-14,INVALID_CASE,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_097,SOLID_ONLY_RISK_125_RUN008,22.3863211,10.0000000,2.54518841,0.00000000,34.9315095,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.23863211e-05,22.3863211,10.0000000,4.76100605e-14,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_098,SOLID_ONLY_RISK_125_RUN008,35.6628540,15.6250000,2.54518841,0.00000000,53.8330424,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.28242266e-05,35.6628540,15.6250000,7.96955550e-14,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_099,SOLID_ONLY_RISK_125_RUN008,52.6065578,22.5000000,2.54518841,0.00000000,77.6517462,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.33806924e-05,52.6065578,22.5000000,1.35067331e-14,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_100,SOLID_ONLY_RISK_125_RUN008,73.6950672,30.6250000,2.54518841,0.00000000,106.865256,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.40636954e-05,73.6950672,30.6250000,4.24233013e-13,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_101,SOLID_ONLY_RISK_125_RUN008,11.7904365,11.2500000,2.54518841,0.00000000,25.5856249,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.09607760e-05,11.7904365,11.2500000,3.01321641e-14,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_102,SOLID_ONLY_RISK_125_RUN008,21.4141909,20.0000000,2.54518841,0.00000000,43.9593793,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.14141909e-05,21.4141909,20.0000000,1.49314178e-13,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_103,SOLID_ONLY_RISK_125_RUN008,34.3951420,31.2500000,2.54518841,0.00000000,68.1903305,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.20128909e-05,34.3951420,31.2500000,-1.85924065e-13,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_104,SOLID_ONLY_RISK_125_RUN008,51.2245456,45.0000000,2.54518841,0.00000000,98.7697341,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.27664647e-05,51.2245456,45.0000000,-8.32268273e-14,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_105,SOLID_ONLY_RISK_125_RUN008,72.5562346,61.2500000,2.54518841,0.00000000,136.351423,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.36918317e-05,72.5562346,61.2500000,7.83439482e-14,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_106,SOLID_ONLY_RISK_125_RUN008,11.9671303,11.2500000,2.54518841,0.00000000,25.7623187,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.12748983e-05,11.9671303,11.2500000,2.22654487e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_107,SOLID_ONLY_RISK_125_RUN008,21.7295798,20.0000000,2.54518841,0.00000000,44.2747682,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.17295798e-05,21.7295798,20.0000000,-6.53986634e-14,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_108,SOLID_ONLY_RISK_125_RUN008,34.8944050,31.2500000,2.54518841,0.00000000,68.6895934,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.23324192e-05,34.8944050,31.2500000,-2.64714517e-13,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_109,SOLID_ONLY_RISK_125_RUN008,51.9550335,45.0000000,2.54518841,0.00000000,99.5002219,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.30911260e-05,51.9550335,45.0000000,-3.41902742e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_110,SOLID_ONLY_RISK_125_RUN008,73.5691773,61.2500000,2.54518841,0.00000000,137.364366,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.40225885e-05,73.5691773,61.2500000,3.47693687e-13,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_111,SOLID_ONLY_RISK_125_RUN008,12.1439440,11.2500000,2.54518841,0.00000000,25.9391324,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.15892338e-05,12.1439440,11.2500000,-1.46275118e-14,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_112,SOLID_ONLY_RISK_125_RUN008,22.0454177,20.0000000,2.54518841,0.00000000,44.5906061,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.20454177e-05,22.0454177,20.0000000,-1.93385151e-13,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_113,SOLID_ONLY_RISK_125_RUN008,35.3927661,31.2500000,2.54518841,0.00000000,69.1879545,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.26513703e-05,35.3927661,31.2500000,-1.00379656e-13,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_114,SOLID_ONLY_RISK_125_RUN008,52.6855422,45.0000000,2.54518841,0.00000000,100.230731,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.34157965e-05,52.6855422,45.0000000,-2.02297264e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_115,SOLID_ONLY_RISK_125_RUN008,74.5822138,61.2500000,2.54518841,0.00000000,138.377402,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.43533759e-05,74.5822138,61.2500000,-2.66755243e-13,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_116,SOLID_ONLY_RISK_125_RUN008,12.3208040,11.2500000,2.54518841,0.00000000,26.1159924,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.19036516e-05,12.3208040,11.2500000,-3.02768339e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_117,SOLID_ONLY_RISK_125_RUN008,22.3616803,20.0000000,2.54518841,0.00000000,44.9068688,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.23616803e-05,22.3616803,20.0000000,-1.74762584e-13,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_118,SOLID_ONLY_RISK_125_RUN008,35.8908862,31.2500000,2.54518841,0.00000000,69.6860746,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.29701672e-05,35.8908862,31.2500000,3.95946053e-14,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_119,SOLID_ONLY_RISK_125_RUN008,53.4147466,45.0000000,2.54518841,0.00000000,100.959935,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.37398874e-05,53.4147466,45.0000000,-1.59628443e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_120,SOLID_ONLY_RISK_125_RUN008,75.5919463,61.2500000,2.54518841,0.00000000,139.387135,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.46830845e-05,75.5919463,61.2500000,-3.94788021e-13,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_121,SOLID_ONLY_RISK_125_RUN008,12.4976817,11.2500000,2.54518841,0.00000000,26.2928701,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.22181008e-05,12.4976817,11.2500000,-8.52809450e-14,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_122,SOLID_ONLY_RISK_125_RUN008,22.6782399,20.0000000,2.54518841,0.00000000,45.2234283,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.26782399e-05,22.6782399,20.0000000,-1.25325905e-13,-7.10542736e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_123,SOLID_ONLY_RISK_125_RUN008,36.3892054,31.2500000,2.54518841,0.00000000,70.1843938,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.32890914e-05,36.3892054,31.2500000,-7.81047817e-14,-7.95807864e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_124,SOLID_ONLY_RISK_125_RUN008,54.1429170,45.0000000,2.54518841,0.00000000,101.688105,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.40635186e-05,54.1429170,45.0000000,-4.19950916e-13,-6.31593543e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
RUN008_CASE_125,SOLID_ONLY_RISK_125_RUN008,76.6031529,61.2500000,2.54518841,0.00000000,140.398341,0.00432258016,7.84141526e-05,0.0118960804,0.00196035382,2.50132744e-05,76.6031529,61.2500000,-1.66961395e-13,-5.80034886e-14,SOLVED_VALID,"2*pi*r source normalization; Qdielectric_RIP_W uses approximate_Qdielectric_ref; contact expected=I^2*Rc0*Rc_factor"
