case_id,run_id,status,load_multiplier_pu,current_A,oil_temperature_C,air_temperature_C,contact_resistance_multiplier_pu,Tmax_global_C,Tmax_conductor_C,Tmax_RIP_C,Tmax_contact_C,Tmax_silicone_C,Tmax_flange_C,thermal_warning,thermal_risk,risk_zone,contact_risk_zone,note
RUN008_CASE_001,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,65.000000,25.000000,1.000000,67.2251971,53.2182908,67.2251971,41.2973053,42.6549302,38.1115797,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_002,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,65.000000,25.000000,1.000000,67.2732242,54.7584548,67.2732242,45.2380739,43.7944399,38.5427041,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_003,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,65.000000,25.000000,1.000000,67.3280197,56.8565120,67.3280197,50.4451354,45.3223324,39.1205651,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_004,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,65.000000,25.000000,1.000000,67.4160446,59.5072540,67.4160446,57.0478280,47.2373777,39.8227461,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_005,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,65.000000,25.000000,1.000000,69.3093328,64.7869901,67.5062877,65.1270501,49.6345333,40.7122802,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_006,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,75.000000,25.000000,1.000000,77.7889909,59.7171974,77.7889909,44.0723510,46.6181882,41.2077960,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_007,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,75.000000,25.000000,1.000000,77.8152197,61.3198767,77.8152197,48.0301723,47.8211434,41.6750869,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_008,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,75.000000,25.000000,1.000000,77.8737444,63.4242426,77.8737444,53.3007973,49.3550226,42.2545907,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_009,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,75.000000,25.000000,1.000000,77.9647601,66.1173318,77.9647601,59.9862508,51.2784584,42.9617914,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_010,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,75.000000,25.000000,1.000000,78.0536100,69.3831565,78.0536100,68.1603924,53.6998183,43.8653067,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_011,SOLID_ONLY_RISK_125_RUN008,INVALID_CASE,0.600000,750.000000,85.000000,25.000000,1.000000,88.3349241,66.2473142,88.3349241,46.8387482,50.6165551,44.3254111,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_012,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,85.000000,25.000000,1.000000,88.3818524,67.8535734,88.3818524,50.8480897,51.8009494,44.7757261,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_013,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,85.000000,25.000000,1.000000,88.4189281,69.9996418,88.4189281,56.1501015,53.3964285,45.3919543,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_014,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,85.000000,25.000000,1.000000,88.5146611,72.7201740,88.5146611,62.9183358,55.3255472,46.1018684,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_015,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,85.000000,25.000000,1.000000,88.6026057,76.0558001,88.6026057,71.1916086,57.7713412,47.0176864,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_016,SOLID_ONLY_RISK_125_RUN008,INVALID_CASE,0.600000,750.000000,95.000000,25.000000,1.000000,98.8809518,72.7766039,98.8809518,49.6121639,54.6146152,47.4428233,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_017,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,95.000000,25.000000,1.000000,98.9281993,74.4121294,98.9281993,53.6502859,55.8186018,47.9011622,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_018,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,95.000000,25.000000,1.000000,98.9629953,76.5871740,98.9629953,58.9983620,57.4419577,48.5316524,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_019,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,95.000000,25.000000,1.000000,99.0352341,79.3338288,99.0352341,65.8028022,59.4342714,49.2855785,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_020,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,95.000000,25.000000,1.000000,99.1528780,82.7209535,99.1528780,74.2193240,61.8490717,50.1700693,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_021,SOLID_ONLY_RISK_125_RUN008,INVALID_CASE,0.600000,750.000000,105.000000,25.000000,1.000000,109.427036,79.3053705,109.427036,52.3856369,58.6125273,50.5601279,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_022,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,105.000000,25.000000,1.000000,109.474655,80.9705145,109.474655,56.4537928,59.8353665,51.0261038,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_023,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,105.000000,25.000000,1.000000,109.538466,83.1462517,109.538466,61.8779750,61.4286861,51.6309945,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_024,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,105.000000,25.000000,1.000000,109.582123,85.9493159,109.582123,68.7279369,63.5003785,52.4318737,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_025,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,105.000000,25.000000,1.000000,109.704009,89.3808047,109.704009,77.2428872,65.9301206,53.3229990,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_026,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,65.000000,25.000000,2.000000,67.2270758,53.2641758,67.2270758,41.7526835,42.7101097,38.1310605,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_027,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,65.000000,25.000000,2.000000,67.2762651,54.8447049,67.2762651,46.0563593,43.8954900,38.5782269,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_028,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,65.000000,25.000000,2.000000,67.3327452,56.9955219,67.3327452,51.7381333,45.4855473,39.1775774,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_029,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,65.000000,25.000000,2.000000,67.4233959,59.7147333,67.4233959,58.9420887,47.4794798,39.9060703,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_030,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,65.000000,25.000000,2.000000,71.9720406,67.3745077,67.5169261,67.7534897,49.9759072,40.8289458,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_031,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,75.000000,25.000000,2.000000,77.7908302,59.7637888,77.7908302,44.5280250,46.6735203,41.2272313,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_032,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,75.000000,25.000000,2.000000,77.8184284,61.4046646,77.8184284,48.8483066,47.9206407,41.7103694,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_033,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,75.000000,25.000000,2.000000,77.8783970,63.5633816,77.8783970,54.5945053,49.5165851,42.3115940,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_034,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,75.000000,25.000000,2.000000,77.9719945,66.3251606,77.9719945,61.8809000,51.5184775,43.0450863,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_035,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,75.000000,25.000000,2.000000,78.0640247,70.4143678,78.0640247,70.7869412,54.0391944,43.9820144,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_036,SOLID_ONLY_RISK_125_RUN008,INVALID_CASE,0.600000,750.000000,85.000000,25.000000,2.000000,88.3367399,66.2939975,88.3367399,47.2898137,50.6719526,44.3448778,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_037,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,85.000000,25.000000,2.000000,88.3852267,67.9380459,88.3852267,51.6667370,51.9003382,44.8106266,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_038,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,85.000000,25.000000,2.000000,88.4236562,70.1380659,88.4236562,57.4443770,53.5575553,45.4487209,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_039,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,85.000000,25.000000,2.000000,88.5218624,72.9281682,88.5218624,64.8135003,55.5652695,46.1850505,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_040,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,85.000000,25.000000,2.000000,88.6128428,76.3475925,88.6128428,73.8184195,58.1101771,47.1344096,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_041,SOLID_ONLY_RISK_125_RUN008,INVALID_CASE,0.600000,750.000000,95.000000,25.000000,2.000000,98.8827493,72.8233688,98.8827493,50.0601226,54.6700518,47.4623096,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_042,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,95.000000,25.000000,2.000000,98.9315631,74.4963734,98.9315631,54.4685739,55.9181426,47.9361137,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_043,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,95.000000,25.000000,2.000000,98.9678769,76.7242942,98.9678769,60.2927982,57.6026727,48.5881368,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_044,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,95.000000,25.000000,2.000000,99.0722091,79.5298214,99.0722091,67.7404271,59.6166612,49.3266317,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_045,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,95.000000,25.000000,2.000000,99.1629963,83.0131028,99.1629963,76.8465115,62.1850782,50.2867712,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_046,SOLID_ONLY_RISK_125_RUN008,INVALID_CASE,0.600000,750.000000,105.000000,25.000000,2.000000,109.428819,79.3522009,109.428819,52.8335726,58.6679888,50.5796273,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_047,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,105.000000,25.000000,2.000000,109.477999,81.0547234,109.477999,57.2718401,59.9350325,51.0611040,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_048,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,105.000000,25.000000,2.000000,109.543760,83.2824937,109.543760,63.1739857,61.5866925,51.6865699,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_049,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,105.000000,25.000000,2.000000,109.588961,86.1549842,109.588961,70.6199097,63.7383644,52.5158784,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_050,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,105.000000,25.000000,2.000000,109.714066,89.6732057,109.714066,79.8705407,66.2658853,53.4396267,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_051,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,65.000000,25.000000,5.000000,67.2326705,53.4021510,67.2326705,43.1189608,42.8756478,38.1895576,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_052,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,65.000000,25.000000,5.000000,67.2853368,55.1037244,67.2853368,48.5108944,44.1987348,38.6848717,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_053,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,65.000000,25.000000,5.000000,67.3650266,57.4189804,67.3650266,55.6578126,45.9410044,39.3203085,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_054,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,65.000000,25.000000,5.000000,67.6765332,64.2816118,67.4454226,64.6245090,48.2076415,40.1562510,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_055,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,65.000000,25.000000,5.000000,79.9649033,75.1538957,75.2022110,75.6489218,50.9913130,41.1733198,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_056,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,75.000000,25.000000,5.000000,77.7963423,59.9036275,77.7963423,45.8951859,46.8394956,41.2855596,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_057,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,75.000000,25.000000,5.000000,77.8279423,61.6597328,77.8279423,51.3026446,48.2227031,41.8163854,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_058,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,75.000000,25.000000,5.000000,77.8924444,63.9806131,77.8924444,58.4752435,50.0029863,42.4823520,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_059,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,75.000000,25.000000,5.000000,77.9935964,67.2289203,77.9935964,67.5644950,52.2420765,43.2952055,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_060,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,75.000000,25.000000,5.000000,83.0321409,78.1767641,78.2222285,78.6660925,55.0633062,44.3323939,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_061,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,85.000000,25.000000,5.000000,88.3421883,66.4340651,88.3421883,48.6566878,50.8381297,44.4032930,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_062,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,85.000000,25.000000,5.000000,88.3952591,68.1920822,88.3952591,54.1230263,52.1985373,44.9154777,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_063,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,85.000000,25.000000,5.000000,88.4378323,70.5534464,88.4378323,61.3266701,54.0409860,45.6190037,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_064,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,85.000000,25.000000,5.000000,88.5432878,73.5522358,88.5432878,70.4986014,56.2847169,46.4348879,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_065,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,85.000000,25.000000,5.000000,88.6435141,81.2154147,88.6435141,81.6983511,59.1269148,47.4848616,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_066,SOLID_ONLY_RISK_125_RUN008,INVALID_CASE,0.600000,750.000000,95.000000,25.000000,5.000000,98.8881458,72.9636631,98.8881458,51.4185551,54.8363514,47.5207806,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_067,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,95.000000,25.000000,5.000000,98.9415995,74.7495047,98.9415995,56.9237835,56.2167483,48.0410688,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_068,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,95.000000,25.000000,5.000000,99.0115277,77.1108025,99.0115277,64.2110474,58.0300268,48.7187829,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_069,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,95.000000,25.000000,5.000000,99.0936829,80.1533026,99.0936829,73.4270626,60.3338166,49.5759494,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_070,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,95.000000,25.000000,5.000000,99.1932419,84.2510085,99.1932419,84.7275755,63.1982608,50.6371849,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_071,SOLID_ONLY_RISK_125_RUN008,INVALID_CASE,0.600000,750.000000,105.000000,25.000000,5.000000,109.434174,79.4926844,109.434174,54.1805634,58.8343663,50.6381358,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_072,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,105.000000,25.000000,5.000000,109.487997,81.3075922,109.487997,59.7262875,60.2339978,51.1661759,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_073,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,105.000000,25.000000,5.000000,109.559420,83.6925203,109.559420,67.0623330,62.0668017,51.8536762,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_074,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,105.000000,25.000000,5.000000,109.644170,86.7567692,109.644170,76.3514788,64.3872625,52.7185285,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_075,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,105.000000,25.000000,5.000000,109.744056,90.5504776,109.744056,87.7529800,67.2735184,53.7898603,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_076,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,65.000000,25.000000,10.000000,67.2418695,53.6330706,67.2418695,45.3964371,43.1515495,38.2872157,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_077,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,65.000000,25.000000,10.000000,67.3003944,55.5361107,67.3003944,52.6010658,44.7046805,38.8626055,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_078,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,65.000000,25.000000,10.000000,67.3891166,61.8214029,67.3891166,62.1362824,46.7589566,39.6029444,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_079,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,65.000000,25.000000,10.000000,77.2403909,73.6113133,73.6707738,74.0938293,49.4274628,40.5735385,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_080,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,65.000000,25.000000,10.000000,93.2776953,88.0921563,88.1812508,88.7816114,55.4055499,41.7563115,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_081,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,75.000000,25.000000,10.000000,77.8054933,60.1369540,77.8054933,48.1742071,47.1160667,41.3828665,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_082,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,75.000000,25.000000,10.000000,77.8435565,62.0865481,77.8435565,55.3929333,48.7269774,41.9933913,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_083,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,75.000000,25.000000,10.000000,77.9382551,64.6860415,77.9382551,64.9929019,50.7750011,42.7330912,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_084,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,75.000000,25.000000,10.000000,80.2102483,76.5605272,78.0295517,77.0357045,53.4539101,43.7125116,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_085,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,75.000000,25.000000,10.000000,96.3491735,91.1289844,91.2137840,91.8120930,56.8853944,44.9092782,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_086,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,85.000000,25.000000,10.000000,88.3512594,66.6676058,88.3512594,50.9351286,51.1150485,44.5007180,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_087,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,85.000000,25.000000,10.000000,88.4116701,68.6173556,88.4116701,58.2176624,52.7004701,45.0907258,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_088,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,85.000000,25.000000,10.000000,88.4875967,71.2353882,88.4875967,67.8438988,54.7998896,45.8653011,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_089,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,85.000000,25.000000,10.000000,88.5786998,79.5044078,88.5786998,79.9722805,57.4894995,46.8518990,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_090,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,85.000000,25.000000,10.000000,99.4159446,94.1521644,94.2328335,94.8296762,60.8326938,48.0693709,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_091,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,95.000000,25.000000,10.000000,98.8971435,73.1975092,98.8971435,53.6966723,55.1134880,47.6182840,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_092,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,95.000000,25.000000,10.000000,98.9581148,75.1727276,98.9581148,61.0167199,56.7144243,48.2163599,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_093,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,95.000000,25.000000,10.000000,99.0364924,77.8030608,99.0364924,70.6932326,58.8318363,48.9989403,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_094,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,95.000000,25.000000,10.000000,99.1289391,82.4426394,99.1289391,82.9032368,61.5320138,49.9923573,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_095,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,95.000000,25.000000,10.000000,102.486968,97.1895846,99.2436715,97.8607119,64.8947172,51.2217489,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_096,SOLID_ONLY_RISK_125_RUN008,INVALID_CASE,0.600000,750.000000,105.000000,25.000000,10.000000,109.443109,79.7268145,109.443109,56.4584894,59.1116434,50.7356923,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_097,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,105.000000,25.000000,10.000000,109.504523,81.7299219,109.504523,63.8179058,60.7322073,51.3415707,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_098,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,105.000000,25.000000,10.000000,109.584853,84.3793963,109.584853,73.5434051,62.8680056,52.1332735,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_099,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,105.000000,25.000000,10.000000,109.679588,87.7943621,109.679588,85.8296797,65.5825825,53.1341136,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_100,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,105.000000,25.000000,10.000000,109.793832,100.223594,109.793832,100.888359,68.9642759,54.3742732,false,false,safe,contact_attention,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_101,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,65.000000,25.000000,20.000000,67.2779392,54.0753157,67.2779392,49.9763164,43.6746368,38.4593125,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_102,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,65.000000,25.000000,20.000000,67.3481239,60.5204717,67.3481239,60.8232854,45.6911054,39.1919372,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_103,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,65.000000,25.000000,20.000000,77.2696229,74.5846112,74.6620067,75.0895953,48.9320298,40.1688139,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_104,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,65.000000,25.000000,20.000000,96.3729731,92.2824148,92.4033164,93.0434244,57.2912261,41.4014033,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_105,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,65.000000,25.000000,20.000000,119.894266,113.978922,114.152579,115.056943,67.5393403,42.9173725,false,false,attention,contact_attention,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_106,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,75.000000,25.000000,20.000000,77.8235918,60.6047222,77.8235918,52.7334787,47.6700202,41.5778916,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_107,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,75.000000,25.000000,20.000000,77.8961584,63.3208724,77.8961584,63.6151245,49.6966997,42.3170129,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_108,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,75.000000,25.000000,20.000000,80.1503990,77.4543004,77.9857741,77.9512298,52.4102080,43.2980572,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_109,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,75.000000,25.000000,20.000000,99.3370315,95.2190072,95.3357351,95.9734077,58.7214723,44.5474463,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_110,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,75.000000,25.000000,20.000000,122.973714,117.004928,117.174352,118.076879,69.0156953,46.0757113,false,false,attention,contact_attention,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_111,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,85.000000,25.000000,20.000000,88.3692996,67.1351981,88.3692996,55.4930214,51.6687565,44.6958834,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_112,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,85.000000,25.000000,20.000000,88.4434850,69.4735070,88.4434850,66.4085107,53.7077829,45.4426713,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_113,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,85.000000,25.000000,20.000000,88.5352203,80.3168193,88.5352203,80.8057372,56.4236460,46.4290593,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_114,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,85.000000,25.000000,20.000000,102.305961,98.1672725,98.2796535,98.9143288,60.1589475,47.6866375,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_115,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,85.000000,25.000000,20.000000,126.045060,120.041772,120.206903,121.107374,70.4955183,49.2285947,false,false,attention,contact_warning,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_116,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,95.000000,25.000000,20.000000,98.9150967,73.6654086,98.9150967,58.2537217,55.6676724,47.8135432,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_117,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,95.000000,25.000000,20.000000,98.9903419,76.0236597,98.9903419,69.2047423,57.7216547,48.5681993,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_118,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,95.000000,25.000000,20.000000,99.0847588,83.1753301,99.0847588,83.6562602,60.4483355,49.5615644,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_119,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,95.000000,25.000000,20.000000,105.270427,101.110455,101.218499,101.850202,63.9476783,50.8264324,false,false,safe,contact_attention,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_120,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,95.000000,25.000000,20.000000,129.108307,123.060516,123.221591,124.120787,71.9649253,52.3910920,false,false,attention,contact_warning,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_121,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.600000,750.000000,105.000000,25.000000,20.000000,109.460973,80.1951314,109.460973,61.0150054,59.6661428,50.9310140,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_122,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,0.800000,1000.00000,105.000000,25.000000,20.000000,109.536967,82.5778884,109.536967,72.0034422,61.7347801,51.6934233,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_123,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.000000,1250.00000,105.000000,25.000000,20.000000,109.633924,86.0327493,109.633924,86.5056992,64.4765100,52.6950110,false,false,safe,contact_safe,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_124,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.200000,1500.00000,105.000000,25.000000,20.000000,109.749327,104.048608,109.749327,104.781075,67.9866767,53.9672030,false,false,safe,contact_attention,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
RUN008_CASE_125,SOLID_ONLY_RISK_125_RUN008,SOLVED_VALID,1.400000,1750.00000,105.000000,25.000000,20.000000,132.179464,126.098316,126.255089,127.152187,73.4453962,55.5436742,true,false,warning,contact_warning,"solid-only thermal diagnostic risk scan; by-ID selections; approximate_Qdielectric_ref; not full electro-thermal coupling"
